program_name_and_version,"EnergyPlus 25.1.0 , Bug Fix Edition"
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 13,1004.03
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 14,946.15
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 15,835.48
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 16,679.26
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 17,489.97
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 18,285.84
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 19,99.08
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 20,4.44
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 21,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 22,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 23,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 24,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 1,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 2,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 3,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 4,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 5,2.83
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 6,27.06
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 7,55.39
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 8,82.4
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 9,179.12
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 10,305.79
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 11,396.71
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 12,443.51
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 13,442.66
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 14,394.89
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 15,303.17
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 16,175.53
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 17,81.51
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 18,54.81
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 19,26.26
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 20,2.35
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 21,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 22,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 23,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - South 24,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 1,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 2,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 3,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 4,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 5,2.83
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 6,27.06
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 7,55.39
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 8,81.97
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 9,104.12
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 10,119.48
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 11,128.25
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 12,131.55
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 13,258.93
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 14,491.65
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 15,683.86
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 16,811.98
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 17,853.44
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 18,778.08
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 19,527.4
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 20,70.21
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 21,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 22,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 23,0.0
Hourly Incident Solar Radiation Clear Day July 14th Case 600 - West 24,0.0
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 1",-22.96
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 2",-24.14
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 3",-25.31
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 4",-27.19
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 5",-26.9
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 6",-26.67
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 7",-27.39
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 8",-26.6
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 9",-25.36
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 10",-24.49
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 11",-23.14
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 12",-21.79
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 13",-20.21
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 14",-20.69
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 15",-21.77
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 16",-22.21
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 17",-22.93
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 18",-24.62
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 19",-25.92
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 20",-26.5
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 21",-27.61
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 22",-28.94
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 23",-29.44
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 24",-29.27
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 1",-1.17
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 2",-1.19
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 3",-1.26
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 4",-1.44
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 5",-1.44
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 6",-1.44
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 7",-1.19
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 8",-0.88
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 9",-0.53
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 10",0.66
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 11",1.87
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 12",2.1
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 13",0.89
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 14",-0.55
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 15",-2.03
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 16",-2.0
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 17",-1.83
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 18",-2.11
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 19",-2.36
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 20",-2.94
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 21",-3.22
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 22",-3.74
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 23",-4.78
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 24",-5.26
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 1",4.36
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 2",3.86
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 3",2.95
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 4",1.81
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 5",0.75
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 6",1.79
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 7",4.42
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 8",6.6
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 9",8.39
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 10",10.72
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 11",12.61
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 12",13.27
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 13",13.9
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 14",14.39
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 15",14.9
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 16",14.78
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 17",14.47
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 18",13.6
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 19",12.31
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 20",11.5
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 21",9.46
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 22",7.92
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 23",7.17
"Hourly Sky Temperatures for February 1st, May 4th, July 14th Multiple Test Caes 600 24",5.93
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",109.56
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",323.8
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",484.08
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",591.94
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",648.74
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",654.84
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",609.27
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",513.04
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",366.66
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",178.37
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",9.79
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",58.7
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",175.19
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",263.02
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",322.57
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",354.51
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",357.98
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",332.27
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",278.94
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",198.67
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",95.79
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",5.2
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",144.96
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",408.87
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",596.1
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",720.94
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",786.61
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",793.67
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",740.93
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",629.54
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",459.36
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",233.51
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",13.56
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",6.55
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",20.17
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",35.76
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",50.33
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",64.48
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",83.26
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",89.13
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",88.22
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",81.54
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",70.14
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",53.68
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",31.77
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",15.61
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",3.24
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",3.56
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",10.98
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",19.46
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",27.39
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",35.08
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",45.3
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",48.49
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",48.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",44.36
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",38.16
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",29.21
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",17.28
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",8.49
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",1.76
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",8.27
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",25.47
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",45.16
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",63.55
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",81.42
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",105.13
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",112.54
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",111.4
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",102.95
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",88.57
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",67.78
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",40.11
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",19.7
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",4.09
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",1.68
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",16.14
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",33.03
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",48.9
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",70.5
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",116.64
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",169.45
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",201.82
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",201.24
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",168.17
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",115.27
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",69.61
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",48.62
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",32.69
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",15.66
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",1.4
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",0.92
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",8.78
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",17.97
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",26.61
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",38.63
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",63.03
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",90.48
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",107.48
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",107.17
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",89.81
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",62.32
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",38.14
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",26.45
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",17.79
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",8.52
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",0.76
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 1",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 2",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 3",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 4",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 5",2.13
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 6",20.38
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 7",41.71
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 8",61.75
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 9",96.5
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 10",170.68
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 11",244.31
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 12",286.21
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 13",285.47
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 14",242.66
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 15",168.67
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 16",94.97
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 17",61.39
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 18",41.27
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 19",19.78
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 20",1.77
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 21",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 22",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 23",0.0
"Hourly Transmitted Solar Radiation per Area February 1st, May 4th, July 14th Multiple Test Cases 24",0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,2.15
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,2.22
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,2.28
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,2.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,2.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,2.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,2.36
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.88
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.48
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.36
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-3.48
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-4.71
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-4.95
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-4.18
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.93
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.24
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-0.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.12
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,1.64
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,2.06
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,2.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,2.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.08
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.57
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.93
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,1.15
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,1.28
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,1.34
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,1.39
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,3.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,1.73
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.05
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-0.72
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-3.08
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-4.54
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-4.88
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-4.15
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.92
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.24
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-0.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.12
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,1.65
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,2.06
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,2.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,1.85
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,1.9
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,1.94
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,1.98
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,2.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,2.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,2.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.71
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.81
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.06
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-0.54
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-1.73
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-2.2
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-1.88
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.21
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-0.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.85
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,1.41
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,1.78
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,2.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,2.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,2.62
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,2.73
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,2.82
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,2.91
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,2.95
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,2.94
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,2.92
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,2.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.69
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-3.66
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-4.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-5.16
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-4.17
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.78
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-0.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.49
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,1.63
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,2.22
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,2.6
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,2.88
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,2.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,1.25
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,1.36
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,1.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,1.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,1.53
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,1.55
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,1.55
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.16
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.15
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.18
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-2.29
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-4.38
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-5.55
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-5.72
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-5.09
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-3.92
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-2.24
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-0.36
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,0.27
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,0.77
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,1.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,1.32
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,2.19
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,2.24
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,2.29
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,2.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,2.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,2.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,2.36
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.88
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.44999999999999996
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-1.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-3.29
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-4.75
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-5.64
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-5.72
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-4.89
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-3.6
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.88
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,0.03999999999999998
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,1.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,1.69
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,2.03
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,2.28
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,2.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,2.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,1.38
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,1.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,1.49
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,1.53
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,1.55
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,1.56
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,1.55
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.16
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,-0.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-2.02
