program_name_and_version,"EnergyPlus 25.1.0 , Bug Fix Edition"
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_max_date,02-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_max_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_min_relative_humidity,16.3242
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_min_date,06-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_min_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_max_cop_2,3.80466
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_max_date,31-DEC
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_min_cop_2,2.77477
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_min_date,13-JUN
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_min_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_max_idb,25.0098
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_max_date,11-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_min_idb,8.7195
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_min_date,06-Jan
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_min_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_max_humidity_ratio,0.0135034
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_max_date,16-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_max_hr,17
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_min_humidity_ratio,0.00192919
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_min_date,11-Jan
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_min_hr,3
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_max_relative_humidity,71.446
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_max_date,26-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_max_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_min_relative_humidity,16.3242
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_min_date,06-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_min_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_max_cop_2,4.17442
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_min_cop_2,2.69416
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_max_idb,25.0063
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_max_date,01-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_max_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_min_idb,8.93642
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_max_humidity_ratio,0.0113412
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_min_humidity_ratio,0.007009
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_max_date,22-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_max_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_min_relative_humidity,53.1501
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_min_date,30-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_min_hr,4
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_max_cop_2,4.7069
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_min_cop_2,2.78936
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_min_date,05-JAN
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_min_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_max_idb,25.0119
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_max_date,29-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_min_idb,8.93642
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_max_humidity_ratio,0.0113559
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_min_humidity_ratio,0.007009
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_max_date,22-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_max_hr,3
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_min_relative_humidity,53.2331
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_min_date,04-May
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_min_hr,4
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_max_cop_2,3.83805
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_min_cop_2,2.4617
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_max_idb,15.286
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_min_idb,8.83196
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_min_hr,1
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_max_humidity_ratio,0.00708752
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_min_humidity_ratio,0.00643476
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_min_date,10-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_min_hr,5
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_max_relative_humidity,92.5316
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_min_relative_humidity,60.87
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_min_date,28-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_min_hr,0
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_max_cop_2,4.00706
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_min_cop_2,2.57736
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_max_idb,20.0056
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_max_date,01-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_min_idb,8.89396
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_min_hr,1
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_max_humidity_ratio,0.00894951
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_min_humidity_ratio,0.00698814
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_max_date,16-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_max_hr,5
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_min_relative_humidity,57.5776
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_min_date,30-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_min_hr,4
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_max_cop_2,4.54814
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_min_cop_2,2.93207
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_max_idb,35.0003
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_max_date,14-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_max_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_min_idb,9.01285
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_max_humidity_ratio,0.0177705
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_min_humidity_ratio,0.00704658
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_max_date,13-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_max_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_min_relative_humidity,45.8033
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_min_date,05-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_max_cop_2,3.82289
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_min_cop_2,2.49321
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_max_idb,25.0075
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_max_date,05-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_max_hr,19
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_min_idb,8.93513
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_max_humidity_ratio,0.00639899
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_max_date,13-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_max_hr,5
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_min_humidity_ratio,0.00637439
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_min_date,17-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_min_hr,10
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_max_relative_humidity,91.0169
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_min_relative_humidity,32.2077
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_min_date,18-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_min_hr,19
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_max_cop_2,3.46834
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_min_cop_2,2.27862
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_max_idb,15.0072
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_max_date,19-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_min_idb,8.83071
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_min_hr,1
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_max_humidity_ratio,0.00377525
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_max_date,11-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_max_hr,8
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_min_humidity_ratio,0.00377138
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_min_date,17-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_min_hr,10
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_max_relative_humidity,54.4675
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_min_relative_humidity,35.4806
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_min_date,28-Sep
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_min_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_max_cop_2,4.11914
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_min_cop_2,2.65824
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_max_idb,35.0003
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_max_date,14-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_max_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_min_idb,9.01143
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_max_humidity_ratio,0.00677763
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_max_date,31-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_max_hr,17
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_min_humidity_ratio,0.00677763
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_min_date,01-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_min_hr,7
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_max_relative_humidity,96.2034
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_min_relative_humidity,19.211
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_min_date,18-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_min_hr,17
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_energy_consumpton_compressor,2158.811632822057
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_energy_consumpton_compressor,2172.77784426917
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_energy_consumpton_compressor,2153.529929148279
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_energy_consumpton_compressor,2115.3848044980014
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_energy_consumpton_compressor,2036.9032345762537
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_energy_consumpton_compressor,2187.972933618877
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_energy_consumpton_compressor,2936.135862837523
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_energy_consumpton_compressor,3581.7705825232433
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_energy_consumpton_compressor,4783.970824830812
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_energy_consumpton_compressor,5040.711809420145
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_energy_consumpton_compressor,5497.658333976435
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_energy_consumpton_compressor,5719.441190302525
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_energy_consumpton_compressor,7242.735138861026
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_energy_consumpton_compressor,7097.049369361388
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_energy_consumpton_compressor,8703.25181950204
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_energy_consumpton_compressor,8855.955803544348
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_energy_consumpton_compressor,5804.026491644617
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_energy_consumpton_compressor,5964.138430824623
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_energy_consumpton_compressor,5626.777678801568
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_energy_consumpton_compressor,5325.077939958586
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_energy_consumpton_compressor,4378.161961267941
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_energy_consumpton_compressor,4332.364573995083
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_energy_consumpton_compressor,4224.3276501211485
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_energy_consumpton_compressor,4202.647638569576
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_evaporator_coil_load_total,7622.865859604888
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_evaporator_coil_load_total,7649.300518710054
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_evaporator_coil_load_total,7600.230210291547
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_evaporator_coil_load_total,7484.53723410321
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_evaporator_coil_load_total,7238.553228535795
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_evaporator_coil_load_total,7586.231977472439
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_evaporator_coil_load_total,9424.70658392967
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_evaporator_coil_load_total,10852.988275937158
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_evaporator_coil_load_total,14320.614608521093
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_evaporator_coil_load_total,15041.37237956607
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_evaporator_coil_load_total,16166.458578432743
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_evaporator_coil_load_total,16775.955971523945
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_evaporator_coil_load_total,21905.39871285367
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_evaporator_coil_load_total,20969.196468153397
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_evaporator_coil_load_total,26478.5567352564
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_evaporator_coil_load_total,26987.678112625108
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_evaporator_coil_load_total,16564.434780928663
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_evaporator_coil_load_total,17440.568598571226
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_evaporator_coil_load_total,17110.359494410117
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_evaporator_coil_load_total,16772.661893339307
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_evaporator_coil_load_total,13638.960764613537
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_evaporator_coil_load_total,13589.028756799713
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_evaporator_coil_load_total,13392.311318685497
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_evaporator_coil_load_total,13398.280239882573
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_evaporator_coil_load_sensible,5807.175806888572
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_evaporator_coil_load_sensible,5849.914621608326
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_evaporator_coil_load_sensible,5805.906892675715
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_evaporator_coil_load_sensible,5740.267137289626
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_evaporator_coil_load_sensible,5610.603797959819
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_evaporator_coil_load_sensible,6012.377809143779
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_evaporator_coil_load_sensible,7529.5778160175105
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_evaporator_coil_load_sensible,8750.604327711451
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_evaporator_coil_load_sensible,11757.531973494266
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_evaporator_coil_load_sensible,11985.116628766342
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_evaporator_coil_load_sensible,12475.024409097683
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_evaporator_coil_load_sensible,12653.604929287585
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_evaporator_coil_load_sensible,17367.103126349055
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_evaporator_coil_load_sensible,17569.369976312693
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_evaporator_coil_load_sensible,22450.39647005219
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_evaporator_coil_load_sensible,22526.393565356666
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_evaporator_coil_load_sensible,13054.345833381029
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_evaporator_coil_load_sensible,12853.248316488587
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_evaporator_coil_load_sensible,12150.22450347244
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_evaporator_coil_load_sensible,11538.016211353402
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_evaporator_coil_load_sensible,9051.760693767832
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_evaporator_coil_load_sensible,8940.519472634453
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_evaporator_coil_load_sensible,8741.59763725244
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_evaporator_coil_load_sensible,8662.158634681826
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_evaporator_coil_load_latent,1815.6900527163161
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_evaporator_coil_load_latent,1799.3858971017278
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_evaporator_coil_load_latent,1794.323317615832
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_evaporator_coil_load_latent,1744.2700968135848
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_evaporator_coil_load_latent,1627.9494305759758
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_evaporator_coil_load_latent,1573.8541683286599
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_evaporator_coil_load_latent,1895.1287679121594
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_evaporator_coil_load_latent,2102.383948225707
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_evaporator_coil_load_latent,2563.082635026829
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_evaporator_coil_load_latent,3056.2557507997267
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_evaporator_coil_load_latent,3691.4341693350593
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_evaporator_coil_load_latent,4122.351042236362
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_evaporator_coil_load_latent,4538.295586504613
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_evaporator_coil_load_latent,3399.826491840704
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_evaporator_coil_load_latent,4028.1602652042056
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_evaporator_coil_load_latent,4461.284547268438
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_evaporator_coil_load_latent,3510.0889475476324
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_evaporator_coil_load_latent,4587.3202820826355
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_evaporator_coil_load_latent,4960.134990937677
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_evaporator_coil_load_latent,5234.645681985905
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_evaporator_coil_load_latent,4587.2000708457035
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_evaporator_coil_load_latent,4648.50928416526
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_evaporator_coil_load_latent,4650.713681433055
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_evaporator_coil_load_latent,4736.121605200746
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_zone_humidity_ratio,0.009231630614427038
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_zone_humidity_ratio,0.009195405168357306
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_zone_humidity_ratio,0.009202105061763896
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_zone_humidity_ratio,0.009145586693515055
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_zone_humidity_ratio,0.009023929686980944
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_zone_humidity_ratio,0.008877416102286765
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_zone_humidity_ratio,0.009143811157927506
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_zone_humidity_ratio,0.00945105061168638
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_zone_humidity_ratio,0.009585252751238055
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_zone_humidity_ratio,0.00993884329214873
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_zone_humidity_ratio,0.010352108772520525
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_zone_humidity_ratio,0.01066029316183303
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_zone_humidity_ratio,0.010086027725591595
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_zone_humidity_ratio,0.00964980561570093
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_zone_humidity_ratio,0.00947319677584232
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_zone_humidity_ratio,0.009573863898715486
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_zone_humidity_ratio,0.010315012207262294
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_zone_humidity_ratio,0.010881649963259386
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_zone_humidity_ratio,0.011034926954273381
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_zone_humidity_ratio,0.011089249916982099
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_zone_humidity_ratio,0.011320309422332014
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_zone_humidity_ratio,0.011370870577336115
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_zone_humidity_ratio,0.011388676829797509
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_zone_humidity_ratio,0.01144545040177878
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_cop_2,3.5310472408563367
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_cop_2,3.5205166229421634
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_cop_2,3.529196463639323
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_cop_2,3.538144557996555
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_cop_2,3.5537050094781084
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_cop_2,3.4672421495292065
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_cop_2,3.209901388834746
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_cop_2,3.0300623744281165
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_cop_2,2.993457764038005
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_cop_2,2.9839778484174726
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_cop_2,2.940608090997828
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_cop_2,2.933145986354061
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_cop_2,3.024464969776384
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_cop_2,2.9546358460854645
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_cop_2,3.0423751127048715
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_cop_2,3.0474043357154117
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_cop_2,2.853955750335488
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_cop_2,2.92423940202874
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_cop_2,3.040880672942174
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_cop_2,3.1497495590589892
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_cop_2,3.1152252669665095
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_cop_2,3.13663093784109
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_cop_2,3.1702823331664205
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_cop_2,3.188057004094411
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_odb,17.9875
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_odb,18.1125
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_odb,17.9875
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_odb,17.8
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_odb,17.425
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_odb,18.574999999999996
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_odb,22.9
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_odb,26.375000000000004
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_odb,28.262499999999996
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_odb,28.9
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_odb,30.275
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_odb,30.7875
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_odb,30.9125
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_odb,31.475
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_odb,32.0125
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_odb,32.2
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_odb,31.887500000000003
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_odb,31.325000000000003
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_odb,29.35
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_odb,27.6125
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_odb,27.2
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_odb,26.8875
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_odb,26.325000000000003
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_odb,26.1
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_edb,21.978727120276353
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_edb,21.978802165424227
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_edb,21.97911917812011
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_edb,21.979108946581885
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_edb,21.97891979098989
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_edb,21.977809850760814
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_edb,21.97581485170838
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_edb,21.97491946202343
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_edb,20.964444743401003
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_edb,20.965707833267597
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_edb,20.967394847541726
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_edb,20.969358778567845
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_edb,18.954085075440606
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_edb,18.95138686523348
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_edb,16.929502437706457
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_edb,16.928757974445652
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_edb,20.9646900654536
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_edb,20.969208634713155
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_edb,20.972920015155097
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_edb,20.97477572469284
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_edb,21.982709564214908
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_edb,21.98337401881214
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_edb,21.983696639817662
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_edb,21.984157867261644
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_ewb,16.30626486574736
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_ewb,16.278766417887944
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_ewb,16.284998195428
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_ewb,16.24056889721779
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_ewb,16.1209210925855
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_ewb,16.01785169038741
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_ewb,16.289500683984585
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_ewb,16.506643905080075
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_ewb,16.089640250391483
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_ewb,16.38395176503447
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_ewb,16.75023640678092
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_ewb,16.967436177090654
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_ewb,15.698032874568955
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_ewb,15.358809087596935
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_ewb,14.433313674384312
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_ewb,14.55228681015787
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_ewb,16.724891537095907
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_ewb,17.16399786340639
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_ewb,17.256727693534817
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_ewb,17.3403538619215
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_ewb,18.061674797037327
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_ewb,18.105961238930043
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_ewb,18.124443633055034
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_ewb,18.175195992973777
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_outdoor_humidity_ratio,0.011201933285177858
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_outdoor_humidity_ratio,0.011296221752077644
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_outdoor_humidity_ratio,0.011199180694051271
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_outdoor_humidity_ratio,0.011060818557718021
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_outdoor_humidity_ratio,0.010484282348367383
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_outdoor_humidity_ratio,0.01064785862320741
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_outdoor_humidity_ratio,0.012287852269615058
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_outdoor_humidity_ratio,0.011848777233207977
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_outdoor_humidity_ratio,0.011579938656585562
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_outdoor_humidity_ratio,0.012406033064600289
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_outdoor_humidity_ratio,0.01394889861200563
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_outdoor_humidity_ratio,0.013760970538394923
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_outdoor_humidity_ratio,0.011999212912461601
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_outdoor_humidity_ratio,0.011528114554116958
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_outdoor_humidity_ratio,0.012085903992729696
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_outdoor_humidity_ratio,0.013492450429886123
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_outdoor_humidity_ratio,0.014504382229875695
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_outdoor_humidity_ratio,0.015287875616144336
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_outdoor_humidity_ratio,0.01492999549486943
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_outdoor_humidity_ratio,0.015970058198740745
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_outdoor_humidity_ratio,0.016809735798284518
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_outdoor_humidity_ratio,0.016771127794541558
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_outdoor_humidity_ratio,0.016784233128061054
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_outdoor_humidity_ratio,0.01707669006088456
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_total,4020.37
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_total,3134.05
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_supply_fan,518.087
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_supply_fan,416.3
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_total,13653.8
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_total,9779.14
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_sensible,9849.98
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_sensible,9779.14
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_latent,3803.79
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_latent,6.63173e-14
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_zone_humidity_ratio,0.0106012
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_zone_humidity_ratio,0.00639641
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_cop_2,3.89854
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_cop_2,3.59825
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_odb,16.8146
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_odb,16.8146
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_edb,25.0003
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_edb,25.0003
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_total,5245.59
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_total,4093.45
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_supply_fan,566.826
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_supply_fan,458.653
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_total,13734
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_total,9843.74
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_sensible,9923.88
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_sensible,9843.74
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_latent,3810.08
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_latent,3.78956e-14
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_zone_humidity_ratio,0.0110992
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_zone_humidity_ratio,0.00639641
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_cop_2,2.91677
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_cop_2,2.69608
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_odb,29.5167
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_odb,29.5167
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_edb,18.8666
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_edb,14.8956
