program_name_and_version,EnergyPlus 24.1
program_version_release_date,03/28/2024
program_name_short,E+
results_submission_date,11/06/2024
organization,National Renewable Energy Laboratory
organization_short,NREL
Annual Heating Loads 600,4.325
Annual Heating Loads 610,4.375
Annual Heating Loads 620,4.48333
Annual Heating Loads 630,4.78056
Annual Heating Loads 640,2.65833
Annual Heating Loads 650,0
Annual Heating Loads 660,3.70556
Annual Heating Loads 670,5.61389
Annual Heating Loads 680,2.17778
Annual Heating Loads 685,4.875
Annual Heating Loads 695,2.8
Annual Heating Loads 900,1.66111
Annual Heating Loads 910,1.95278
Annual Heating Loads 920,3.33056
Annual Heating Loads 930,3.98889
Annual Heating Loads 940,1.06389
Annual Heating Loads 950,0
Annual Heating Loads 960,2.70278
Annual Heating Loads 980,0.405556
Annual Heating Loads 985,2.36667
Annual Heating Loads 995,1
Annual Heating Loads 195,4.07222
Annual Heating Loads 200,5.10556
Annual Heating Loads 210,6.04722
Annual Heating Loads 215,5.40278
Annual Heating Loads 220,6.45278
Annual Heating Loads 230,9.92778
Annual Heating Loads 240,5.27778
Annual Heating Loads 250,4.89444
Annual Heating Loads 270,4.38611
Annual Heating Loads 280,4.56944
Annual Heating Loads 290,4.425
Annual Heating Loads 300,4.42222
Annual Heating Loads 310,4.68889
Annual Heating Loads 320,3.77222
Annual Heating Loads 395,4.64167
Annual Heating Loads 400,6.34722
Annual Heating Loads 410,8.07778
Annual Heating Loads 420,6.90556
Annual Heating Loads 430,5.61389
Annual Heating Loads 440,4.5
Annual Heating Loads 450,3.96389
Annual Heating Loads 460,4.19444
Annual Heating Loads 470,4.09444
Annual Heating Loads 800,5.10833
Annual Heating Loads 810,2.33889
Annual Cooling Loads 600,6.04167
Annual Cooling Loads 610,4.34444
Annual Cooling Loads 620,4.06944
Annual Cooling Loads 630,2.84167
Annual Cooling Loads 640,5.77778
Annual Cooling Loads 650,4.83889
Annual Cooling Loads 660,3.24167
Annual Cooling Loads 670,6.63611
Annual Cooling Loads 680,6.45278
Annual Cooling Loads 685,9.125
Annual Cooling Loads 695,9.175
Annual Cooling Loads 900,2.49167
Annual Cooling Loads 910,1.38611
Annual Cooling Loads 920,2.73333
Annual Cooling Loads 930,1.92222
Annual Cooling Loads 940,2.42778
Annual Cooling Loads 950,0.694444
Annual Cooling Loads 960,0.902778
Annual Cooling Loads 980,3.72778
Annual Cooling Loads 985,6.36389
Annual Cooling Loads 995,7.21389
Annual Cooling Loads 195,0.611111
Annual Cooling Loads 200,0.813889
Annual Cooling Loads 210,0.561111
Annual Cooling Loads 215,0.877778
Annual Cooling Loads 220,0.611111
Annual Cooling Loads 230,0.991667
Annual Cooling Loads 240,0.977778
Annual Cooling Loads 250,3.19444
Annual Cooling Loads 270,7.52222
Annual Cooling Loads 280,5.18611
Annual Cooling Loads 290,5.74444
Annual Cooling Loads 300,5.15278
Annual Cooling Loads 310,3.66944
Annual Cooling Loads 320,4.99444
Annual Cooling Loads 395,0.0111111
Annual Cooling Loads 400,0.0305556
Annual Cooling Loads 410,0.0583333
Annual Cooling Loads 420,0.152778
Annual Cooling Loads 430,0.858333
Annual Cooling Loads 440,4.09722
Annual Cooling Loads 450,6.51111
Annual Cooling Loads 460,6.48333
Annual Cooling Loads 470,6.03611
Annual Cooling Loads 800,0.375
Annual Cooling Loads 810,1.51111
Annual Hourly Integrated Peak Heating Loads 600_kW,3.20416
Annual Hourly Integrated Peak Heating Loads 600_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 600_Day,31
Annual Hourly Integrated Peak Heating Loads 600_Hour,24
Annual Hourly Integrated Peak Heating Loads 610_kW,3.19156
Annual Hourly Integrated Peak Heating Loads 610_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 610_Day,31
Annual Hourly Integrated Peak Heating Loads 610_Hour,24
Annual Hourly Integrated Peak Heating Loads 620_kW,3.2293
Annual Hourly Integrated Peak Heating Loads 620_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 620_Day,31
Annual Hourly Integrated Peak Heating Loads 620_Hour,24
Annual Hourly Integrated Peak Heating Loads 630_kW,3.20674
Annual Hourly Integrated Peak Heating Loads 630_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 630_Day,31
Annual Hourly Integrated Peak Heating Loads 630_Hour,24
Annual Hourly Integrated Peak Heating Loads 640_kW,4.54654
Annual Hourly Integrated Peak Heating Loads 640_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 640_Day,8
Annual Hourly Integrated Peak Heating Loads 640_Hour,8
Annual Hourly Integrated Peak Heating Loads 650_kW,0
Annual Hourly Integrated Peak Heating Loads 650_Month*,JAN
Annual Hourly Integrated Peak Heating Loads 650_Day,1
Annual Hourly Integrated Peak Heating Loads 650_Hour,1
Annual Hourly Integrated Peak Heating Loads 660_kW,2.83094
Annual Hourly Integrated Peak Heating Loads 660_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 660_Day,31
Annual Hourly Integrated Peak Heating Loads 660_Hour,24
Annual Hourly Integrated Peak Heating Loads 670_kW,3.85351
Annual Hourly Integrated Peak Heating Loads 670_Month*,NOV
Annual Hourly Integrated Peak Heating Loads 670_Day,26
Annual Hourly Integrated Peak Heating Loads 670_Hour,7
Annual Hourly Integrated Peak Heating Loads 680_kW,2.0524
Annual Hourly Integrated Peak Heating Loads 680_Month*,NOV
Annual Hourly Integrated Peak Heating Loads 680_Day,26
Annual Hourly Integrated Peak Heating Loads 680_Hour,7
Annual Hourly Integrated Peak Heating Loads 685_kW,3.22293
Annual Hourly Integrated Peak Heating Loads 685_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 685_Day,31
Annual Hourly Integrated Peak Heating Loads 685_Hour,24
Annual Hourly Integrated Peak Heating Loads 695_kW,2.0715
Annual Hourly Integrated Peak Heating Loads 695_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 695_Day,31
Annual Hourly Integrated Peak Heating Loads 695_Hour,24
Annual Hourly Integrated Peak Heating Loads 900_kW,2.68747
Annual Hourly Integrated Peak Heating Loads 900_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 900_Day,9
Annual Hourly Integrated Peak Heating Loads 900_Hour,6
Annual Hourly Integrated Peak Heating Loads 910_kW,2.69892
Annual Hourly Integrated Peak Heating Loads 910_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 910_Day,9
Annual Hourly Integrated Peak Heating Loads 910_Hour,6
Annual Hourly Integrated Peak Heating Loads 920_kW,2.77041
Annual Hourly Integrated Peak Heating Loads 920_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 920_Day,9
Annual Hourly Integrated Peak Heating Loads 920_Hour,6
Annual Hourly Integrated Peak Heating Loads 930_kW,2.78517
Annual Hourly Integrated Peak Heating Loads 930_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 930_Day,9
Annual Hourly Integrated Peak Heating Loads 930_Hour,6
Annual Hourly Integrated Peak Heating Loads 940_kW,3.1423
Annual Hourly Integrated Peak Heating Loads 940_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 940_Day,9
Annual Hourly Integrated Peak Heating Loads 940_Hour,8
Annual Hourly Integrated Peak Heating Loads 950_kW,0
Annual Hourly Integrated Peak Heating Loads 950_Month*,JAN
Annual Hourly Integrated Peak Heating Loads 950_Day,1
Annual Hourly Integrated Peak Heating Loads 950_Hour,1
Annual Hourly Integrated Peak Heating Loads 960_kW,2.26285
Annual Hourly Integrated Peak Heating Loads 960_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 960_Day,9
Annual Hourly Integrated Peak Heating Loads 960_Hour,6
Annual Hourly Integrated Peak Heating Loads 980_kW,1.53069
Annual Hourly Integrated Peak Heating Loads 980_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 980_Day,9
Annual Hourly Integrated Peak Heating Loads 980_Hour,6
Annual Hourly Integrated Peak Heating Loads 985_kW,2.69544
Annual Hourly Integrated Peak Heating Loads 985_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 985_Day,9
Annual Hourly Integrated Peak Heating Loads 985_Hour,6
Annual Hourly Integrated Peak Heating Loads 995_kW,1.61628
Annual Hourly Integrated Peak Heating Loads 995_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 995_Day,9
Annual Hourly Integrated Peak Heating Loads 995_Hour,6
Annual Hourly Integrated Peak Heating Loads 195_kW,1.79558
Annual Hourly Integrated Peak Heating Loads 195_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 195_Day,31
Annual Hourly Integrated Peak Heating Loads 195_Hour,24
Annual Hourly Integrated Peak Heating Loads 200_kW,2.34266
Annual Hourly Integrated Peak Heating Loads 200_Month*,NOV
Annual Hourly Integrated Peak Heating Loads 200_Day,26
Annual Hourly Integrated Peak Heating Loads 200_Hour,8
Annual Hourly Integrated Peak Heating Loads 210_kW,2.56442
Annual Hourly Integrated Peak Heating Loads 210_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 210_Day,31
Annual Hourly Integrated Peak Heating Loads 210_Hour,24
Annual Hourly Integrated Peak Heating Loads 215_kW,2.47901
Annual Hourly Integrated Peak Heating Loads 215_Month*,NOV
Annual Hourly Integrated Peak Heating Loads 215_Day,26
Annual Hourly Integrated Peak Heating Loads 215_Hour,8
Annual Hourly Integrated Peak Heating Loads 220_kW,2.69175
Annual Hourly Integrated Peak Heating Loads 220_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 220_Day,31
Annual Hourly Integrated Peak Heating Loads 220_Hour,24
Annual Hourly Integrated Peak Heating Loads 230_kW,4.31582
Annual Hourly Integrated Peak Heating Loads 230_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 230_Day,31
Annual Hourly Integrated Peak Heating Loads 230_Hour,24
Annual Hourly Integrated Peak Heating Loads 240_kW,2.50684
Annual Hourly Integrated Peak Heating Loads 240_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 240_Day,31
Annual Hourly Integrated Peak Heating Loads 240_Hour,24
Annual Hourly Integrated Peak Heating Loads 250_kW,2.68709
Annual Hourly Integrated Peak Heating Loads 250_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 250_Day,31
Annual Hourly Integrated Peak Heating Loads 250_Hour,24
Annual Hourly Integrated Peak Heating Loads 270_kW,2.5964
Annual Hourly Integrated Peak Heating Loads 270_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 270_Day,31
Annual Hourly Integrated Peak Heating Loads 270_Hour,24
Annual Hourly Integrated Peak Heating Loads 280_kW,2.60178
Annual Hourly Integrated Peak Heating Loads 280_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 280_Day,31
Annual Hourly Integrated Peak Heating Loads 280_Hour,24
Annual Hourly Integrated Peak Heating Loads 290_kW,2.5832
Annual Hourly Integrated Peak Heating Loads 290_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 290_Day,31
Annual Hourly Integrated Peak Heating Loads 290_Hour,24
Annual Hourly Integrated Peak Heating Loads 300_kW,2.60333
Annual Hourly Integrated Peak Heating Loads 300_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 300_Day,31
Annual Hourly Integrated Peak Heating Loads 300_Hour,24
Annual Hourly Integrated Peak Heating Loads 310_kW,2.58027
Annual Hourly Integrated Peak Heating Loads 310_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 310_Day,31
Annual Hourly Integrated Peak Heating Loads 310_Hour,24
Annual Hourly Integrated Peak Heating Loads 320_kW,2.57323
Annual Hourly Integrated Peak Heating Loads 320_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 320_Day,31
Annual Hourly Integrated Peak Heating Loads 320_Hour,24
Annual Hourly Integrated Peak Heating Loads 395_kW,1.95168
Annual Hourly Integrated Peak Heating Loads 395_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 395_Day,31
Annual Hourly Integrated Peak Heating Loads 395_Hour,24
Annual Hourly Integrated Peak Heating Loads 400_kW,2.69175
Annual Hourly Integrated Peak Heating Loads 400_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 400_Day,31
Annual Hourly Integrated Peak Heating Loads 400_Hour,24
Annual Hourly Integrated Peak Heating Loads 410_kW,3.50379
Annual Hourly Integrated Peak Heating Loads 410_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 410_Day,31
Annual Hourly Integrated Peak Heating Loads 410_Hour,24
Annual Hourly Integrated Peak Heating Loads 420_kW,3.31887
Annual Hourly Integrated Peak Heating Loads 420_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 420_Day,31
Annual Hourly Integrated Peak Heating Loads 420_Hour,24
Annual Hourly Integrated Peak Heating Loads 430_kW,3.31597
Annual Hourly Integrated Peak Heating Loads 430_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 430_Day,31
Annual Hourly Integrated Peak Heating Loads 430_Hour,24
Annual Hourly Integrated Peak Heating Loads 440_kW,3.21833
Annual Hourly Integrated Peak Heating Loads 440_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 440_Day,31
Annual Hourly Integrated Peak Heating Loads 440_Hour,24
Annual Hourly Integrated Peak Heating Loads 450_kW,3.10007
Annual Hourly Integrated Peak Heating Loads 450_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 450_Day,31
Annual Hourly Integrated Peak Heating Loads 450_Hour,24
Annual Hourly Integrated Peak Heating Loads 460_kW,3.09096
Annual Hourly Integrated Peak Heating Loads 460_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 460_Day,31
Annual Hourly Integrated Peak Heating Loads 460_Hour,24
Annual Hourly Integrated Peak Heating Loads 470_kW,3.20694
Annual Hourly Integrated Peak Heating Loads 470_Month*,DEC
Annual Hourly Integrated Peak Heating Loads 470_Day,31
Annual Hourly Integrated Peak Heating Loads 470_Hour,24
Annual Hourly Integrated Peak Heating Loads 800_kW,2.92358
Annual Hourly Integrated Peak Heating Loads 800_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 800_Day,9
Annual Hourly Integrated Peak Heating Loads 800_Hour,6
Annual Hourly Integrated Peak Heating Loads 810_kW,2.74901
Annual Hourly Integrated Peak Heating Loads 810_Month*,FEB
Annual Hourly Integrated Peak Heating Loads 810_Day,9
Annual Hourly Integrated Peak Heating Loads 810_Hour,6
Annual Hourly Integrated Peak Cooling Loads 600_kW,6.35244
Annual Hourly Integrated Peak Cooling Loads 600_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 600_Day,22
Annual Hourly Integrated Peak Cooling Loads 600_Hour,14
Annual Hourly Integrated Peak Cooling Loads 610_kW,6.13659
Annual Hourly Integrated Peak Cooling Loads 610_Month*,DEC
Annual Hourly Integrated Peak Cooling Loads 610_Day,1
Annual Hourly Integrated Peak Cooling Loads 610_Hour,14
Annual Hourly Integrated Peak Cooling Loads 620_kW,4.79724
Annual Hourly Integrated Peak Cooling Loads 620_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 620_Day,26
Annual Hourly Integrated Peak Cooling Loads 620_Hour,17
Annual Hourly Integrated Peak Cooling Loads 630_kW,4.21205
Annual Hourly Integrated Peak Cooling Loads 630_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 630_Day,26
Annual Hourly Integrated Peak Cooling Loads 630_Hour,17
Annual Hourly Integrated Peak Cooling Loads 640_kW,6.29866
Annual Hourly Integrated Peak Cooling Loads 640_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 640_Day,22
Annual Hourly Integrated Peak Cooling Loads 640_Hour,14
Annual Hourly Integrated Peak Cooling Loads 650_kW,6.14135
Annual Hourly Integrated Peak Cooling Loads 650_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 650_Day,18
Annual Hourly Integrated Peak Cooling Loads 650_Hour,14
Annual Hourly Integrated Peak Cooling Loads 660_kW,3.77073
Annual Hourly Integrated Peak Cooling Loads 660_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 660_Day,18
Annual Hourly Integrated Peak Cooling Loads 660_Hour,14
Annual Hourly Integrated Peak Cooling Loads 670_kW,6.8069
Annual Hourly Integrated Peak Cooling Loads 670_Month*,DEC
Annual Hourly Integrated Peak Cooling Loads 670_Day,1
Annual Hourly Integrated Peak Cooling Loads 670_Hour,13
Annual Hourly Integrated Peak Cooling Loads 680_kW,6.7709
Annual Hourly Integrated Peak Cooling Loads 680_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 680_Day,22
Annual Hourly Integrated Peak Cooling Loads 680_Hour,14
Annual Hourly Integrated Peak Cooling Loads 685_kW,7.10728
Annual Hourly Integrated Peak Cooling Loads 685_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 685_Day,22
Annual Hourly Integrated Peak Cooling Loads 685_Hour,14
Annual Hourly Integrated Peak Cooling Loads 695_kW,7.33486
Annual Hourly Integrated Peak Cooling Loads 695_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 695_Day,22
Annual Hourly Integrated Peak Cooling Loads 695_Hour,14
Annual Hourly Integrated Peak Cooling Loads 900_kW,3.04149
Annual Hourly Integrated Peak Cooling Loads 900_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 900_Day,1
Annual Hourly Integrated Peak Cooling Loads 900_Hour,14
Annual Hourly Integrated Peak Cooling Loads 910_kW,2.22357
Annual Hourly Integrated Peak Cooling Loads 910_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 910_Day,18
Annual Hourly Integrated Peak Cooling Loads 910_Hour,15
Annual Hourly Integrated Peak Cooling Loads 920_kW,3.26046
Annual Hourly Integrated Peak Cooling Loads 920_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 920_Day,26
Annual Hourly Integrated Peak Cooling Loads 920_Hour,18
Annual Hourly Integrated Peak Cooling Loads 930_kW,2.78166
Annual Hourly Integrated Peak Cooling Loads 930_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 930_Day,26
Annual Hourly Integrated Peak Cooling Loads 930_Hour,18
Annual Hourly Integrated Peak Cooling Loads 940_kW,3.04101
Annual Hourly Integrated Peak Cooling Loads 940_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 940_Day,1
Annual Hourly Integrated Peak Cooling Loads 940_Hour,14
Annual Hourly Integrated Peak Cooling Loads 950_kW,2.37002
Annual Hourly Integrated Peak Cooling Loads 950_Month*,SEP
Annual Hourly Integrated Peak Cooling Loads 950_Day,11
Annual Hourly Integrated Peak Cooling Loads 950_Hour,15
Annual Hourly Integrated Peak Cooling Loads 960_kW,1.48004
Annual Hourly Integrated Peak Cooling Loads 960_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 960_Day,26
Annual Hourly Integrated Peak Cooling Loads 960_Hour,17
Annual Hourly Integrated Peak Cooling Loads 980_kW,3.45446
Annual Hourly Integrated Peak Cooling Loads 980_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 980_Day,18
Annual Hourly Integrated Peak Cooling Loads 980_Hour,15
Annual Hourly Integrated Peak Cooling Loads 985_kW,3.91566
Annual Hourly Integrated Peak Cooling Loads 985_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 985_Day,18
Annual Hourly Integrated Peak Cooling Loads 985_Hour,15
Annual Hourly Integrated Peak Cooling Loads 995_kW,4.18074
Annual Hourly Integrated Peak Cooling Loads 995_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 995_Day,22
Annual Hourly Integrated Peak Cooling Loads 995_Hour,15
Annual Hourly Integrated Peak Cooling Loads 195_kW,1.0414
Annual Hourly Integrated Peak Cooling Loads 195_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 195_Day,26
Annual Hourly Integrated Peak Cooling Loads 195_Hour,17
Annual Hourly Integrated Peak Cooling Loads 200_kW,1.30765
Annual Hourly Integrated Peak Cooling Loads 200_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 200_Day,26
Annual Hourly Integrated Peak Cooling Loads 200_Hour,17
Annual Hourly Integrated Peak Cooling Loads 210_kW,1.08407
Annual Hourly Integrated Peak Cooling Loads 210_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 210_Day,26
Annual Hourly Integrated Peak Cooling Loads 210_Hour,17
Annual Hourly Integrated Peak Cooling Loads 215_kW,1.40048
Annual Hourly Integrated Peak Cooling Loads 215_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 215_Day,26
Annual Hourly Integrated Peak Cooling Loads 215_Hour,17
Annual Hourly Integrated Peak Cooling Loads 220_kW,1.18257
Annual Hourly Integrated Peak Cooling Loads 220_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 220_Day,26
Annual Hourly Integrated Peak Cooling Loads 220_Hour,18
Annual Hourly Integrated Peak Cooling Loads 230_kW,1.84055
Annual Hourly Integrated Peak Cooling Loads 230_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 230_Day,26
Annual Hourly Integrated Peak Cooling Loads 230_Hour,17
Annual Hourly Integrated Peak Cooling Loads 240_kW,1.36402
Annual Hourly Integrated Peak Cooling Loads 240_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 240_Day,26
Annual Hourly Integrated Peak Cooling Loads 240_Hour,18
Annual Hourly Integrated Peak Cooling Loads 250_kW,2.8663
Annual Hourly Integrated Peak Cooling Loads 250_Month*,AUG
Annual Hourly Integrated Peak Cooling Loads 250_Day,19
Annual Hourly Integrated Peak Cooling Loads 250_Hour,12
Annual Hourly Integrated Peak Cooling Loads 270_kW,6.83884
Annual Hourly Integrated Peak Cooling Loads 270_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 270_Day,22
Annual Hourly Integrated Peak Cooling Loads 270_Hour,14
Annual Hourly Integrated Peak Cooling Loads 280_kW,4.72718
Annual Hourly Integrated Peak Cooling Loads 280_Month*,DEC
Annual Hourly Integrated Peak Cooling Loads 280_Day,1
Annual Hourly Integrated Peak Cooling Loads 280_Hour,13
Annual Hourly Integrated Peak Cooling Loads 290_kW,6.59457
Annual Hourly Integrated Peak Cooling Loads 290_Month*,DEC
Annual Hourly Integrated Peak Cooling Loads 290_Day,22
Annual Hourly Integrated Peak Cooling Loads 290_Hour,13
Annual Hourly Integrated Peak Cooling Loads 300_kW,4.47478
Annual Hourly Integrated Peak Cooling Loads 300_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 300_Day,26
Annual Hourly Integrated Peak Cooling Loads 300_Hour,17
Annual Hourly Integrated Peak Cooling Loads 310_kW,3.96907
Annual Hourly Integrated Peak Cooling Loads 310_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 310_Day,26
Annual Hourly Integrated Peak Cooling Loads 310_Hour,18
Annual Hourly Integrated Peak Cooling Loads 320_kW,6.20944
Annual Hourly Integrated Peak Cooling Loads 320_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 320_Day,22
Annual Hourly Integrated Peak Cooling Loads 320_Hour,14
Annual Hourly Integrated Peak Cooling Loads 395_kW,0.376597
Annual Hourly Integrated Peak Cooling Loads 395_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 395_Day,26
Annual Hourly Integrated Peak Cooling Loads 395_Hour,19
Annual Hourly Integrated Peak Cooling Loads 400_kW,0.605717
Annual Hourly Integrated Peak Cooling Loads 400_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 400_Day,26
Annual Hourly Integrated Peak Cooling Loads 400_Hour,18
Annual Hourly Integrated Peak Cooling Loads 410_kW,0.82673
Annual Hourly Integrated Peak Cooling Loads 410_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 410_Day,26
Annual Hourly Integrated Peak Cooling Loads 410_Hour,18
Annual Hourly Integrated Peak Cooling Loads 420_kW,1.03133
Annual Hourly Integrated Peak Cooling Loads 420_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 420_Day,26
Annual Hourly Integrated Peak Cooling Loads 420_Hour,18
Annual Hourly Integrated Peak Cooling Loads 430_kW,1.92915
Annual Hourly Integrated Peak Cooling Loads 430_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 430_Day,26
Annual Hourly Integrated Peak Cooling Loads 430_Hour,16
Annual Hourly Integrated Peak Cooling Loads 440_kW,4.68682
Annual Hourly Integrated Peak Cooling Loads 440_Month*,OCT
Annual Hourly Integrated Peak Cooling Loads 440_Day,18
Annual Hourly Integrated Peak Cooling Loads 440_Hour,14
Annual Hourly Integrated Peak Cooling Loads 450_kW,6.46637
Annual Hourly Integrated Peak Cooling Loads 450_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 450_Day,22
Annual Hourly Integrated Peak Cooling Loads 450_Hour,14
Annual Hourly Integrated Peak Cooling Loads 460_kW,6.37524
Annual Hourly Integrated Peak Cooling Loads 460_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 460_Day,22
Annual Hourly Integrated Peak Cooling Loads 460_Hour,14
Annual Hourly Integrated Peak Cooling Loads 470_kW,6.4438
Annual Hourly Integrated Peak Cooling Loads 470_Month*,JAN
Annual Hourly Integrated Peak Cooling Loads 470_Day,22
Annual Hourly Integrated Peak Cooling Loads 470_Hour,14
Annual Hourly Integrated Peak Cooling Loads 800_kW,1.04617
Annual Hourly Integrated Peak Cooling Loads 800_Month*,JUN
Annual Hourly Integrated Peak Cooling Loads 800_Day,26
Annual Hourly Integrated Peak Cooling Loads 800_Hour,16
Annual Hourly Integrated Peak Cooling Loads 810_kW,2.27058
Annual Hourly Integrated Peak Cooling Loads 810_Month*,SEP
Annual Hourly Integrated Peak Cooling Loads 810_Day,11
Annual Hourly Integrated Peak Cooling Loads 810_Hour,15
FF Average Hourly Zone Temperature 600FF,24.9606
FF Average Hourly Zone Temperature 900FF,25.1333
FF Average Hourly Zone Temperature 650FF,18.4821
FF Average Hourly Zone Temperature 950FF,14.8046
FF Average Hourly Zone Temperature 680FF,31.0045
FF Average Hourly Zone Temperature 980FF,31.2218
FF Average Hourly Zone Temperature 960,27.4748
FF Min Hourly Zone Temperature 600FF_°C,-12.5606
FF Min Hourly Zone Temperature 600FF_DATE,10-FEB
FF Min Hourly Zone Temperature 600FF_Hour,6
FF Min Hourly Zone Temperature 900FF_°C,1.24666
FF Min Hourly Zone Temperature 900FF_DATE,10-FEB
FF Min Hourly Zone Temperature 900FF_Hour,6
FF Min Hourly Zone Temperature 650FF_°C,-17.0741
FF Min Hourly Zone Temperature 650FF_DATE,32-DEC
FF Min Hourly Zone Temperature 650FF_Hour,23
FF Min Hourly Zone Temperature 950FF_°C,-12.811
FF Min Hourly Zone Temperature 950FF_DATE,10-FEB
FF Min Hourly Zone Temperature 950FF_Hour,5
FF Min Hourly Zone Temperature 680FF_°C,-7.04932
FF Min Hourly Zone Temperature 680FF_DATE,10-FEB
FF Min Hourly Zone Temperature 680FF_Hour,6
FF Min Hourly Zone Temperature 980FF_°C,9.98359
FF Min Hourly Zone Temperature 980FF_DATE,05-NOV
FF Min Hourly Zone Temperature 980FF_Hour,6
FF Min Hourly Zone Temperature 960_°C,4.98973
FF Min Hourly Zone Temperature 960_DATE,10-FEB
FF Min Hourly Zone Temperature 960_Hour,6
FF Max Hourly Zone Temperature 600FF_°C,63.92
FF Max Hourly Zone Temperature 600FF_DATE,19-OCT
FF Max Hourly Zone Temperature 600FF_Hour,15
FF Max Hourly Zone Temperature 900FF_°C,44.2992
FF Max Hourly Zone Temperature 900FF_DATE,13-SEP
FF Max Hourly Zone Temperature 900FF_Hour,14
FF Max Hourly Zone Temperature 650FF_°C,62.5791
FF Max Hourly Zone Temperature 650FF_DATE,19-OCT
FF Max Hourly Zone Temperature 650FF_Hour,15
FF Max Hourly Zone Temperature 950FF_°C,36.691
FF Max Hourly Zone Temperature 950FF_DATE,12-SEP
FF Max Hourly Zone Temperature 950FF_Hour,15
FF Max Hourly Zone Temperature 680FF_°C,70.3371
FF Max Hourly Zone Temperature 680FF_DATE,23-JAN
FF Max Hourly Zone Temperature 680FF_Hour,15
FF Max Hourly Zone Temperature 980FF_°C,49.6734
FF Max Hourly Zone Temperature 980FF_DATE,13-SEP
FF Max Hourly Zone Temperature 980FF_Hour,14
FF Max Hourly Zone Temperature 960_°C,49.0823
FF Max Hourly Zone Temperature 960_DATE,13-OCT
FF Max Hourly Zone Temperature 960_Hour,14
Annual Incident Total Case 600 600NORTH,438.241
Annual Incident Total Case 600 600EAST,1062.16
Annual Incident Total Case 600 600WEST,967.278
Annual Incident Total Case 600 600SOUTH,1370.48
Annual Incident Total Case 600 600HORZ.,1664.34
Unshaded Annual Transmitted Cases 620 and 600 620/West,612.304
Unshaded Annual Transmitted Cases 620 and 600 600/South,804.021
Unshaded Annual Transmitted Cases 660 and 670 660/South,435.995
Unshaded Annual Transmitted Cases 660 and 670 670/South,1024.2
Shaded Annual Transmitted Cases 930 and 910 630/West,445.215
Shaded Annual Transmitted Cases 930 and 910 610/South,646.673
Sky Temperature Output 600,-2.01695
Sky Temperature Output 600_°C,-37.9796
Sky Temperature Output 600_DATE,32-DEC
Sky Temperature Output 600_Hour,23
Sky Temperature Output 600_°C,24.7306
Sky Temperature Output 600_DATE,05-AUG
Sky Temperature Output 600_Hour,15
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,712.08
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,255.36
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,523.18
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,53.41
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,2.99
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,1.97
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,3
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,29
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,7
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,6.4
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,2.14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,22
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,22
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,15
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,682.83
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,293.66
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,388.87
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,12.48
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,3.08
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,2.71
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,9
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,6
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,9
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,6
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,5.6
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,1.04
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,2
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,15
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,15
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,472.18
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,125.29
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,485.77
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,65.79
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,2.15
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,1.78
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,17
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,6
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,17
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,6
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,5.1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,1.58
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,24
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,11
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,14
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,509.87
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,268.29
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,241.13
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,18.63
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,2.35
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,2.01
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,11
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,5
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,3
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,3
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,4.0
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,0.97
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,12
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,7
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,15
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,136.75
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,33.28
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,340.91
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,114.91
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,1.63
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,1.27
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,5
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,5
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,3.14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,1.55
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,10
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,11
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,14
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,10.08
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,0.0
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,542.19
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,404.25
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,0.77
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,0.0
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,9
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,5
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,3.53
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,1.98
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,14
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,12.02
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,0.0
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,537.21
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,399.74
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,0.54
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,0.0
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,26
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,5
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,3.65
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,2.1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,17
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,17
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,14
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,6.58
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,0.0
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,650.81
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,512.94
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,0.5
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,0.0
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,17
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,6
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,4.77
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,2.57
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,27
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,29
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,15
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,73.33
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,0.11
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,735.08
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,493.44
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,1.16
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,0.07
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,28
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,24
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,29
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,7
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,5.78
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,3.01
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,30
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,11
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,15
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,347.66
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,80.96
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,676.95
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,293.16
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,1.71
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,1.33
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,15
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,5
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,7
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,7
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,6.29
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,3.06
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,18
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,14
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,14
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,625.41
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,296.63
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,438.99
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,68.29
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,3.12
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,2.37
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,26
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,7
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,26
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,8
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,6.34
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,2.07
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,28
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,22
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,14
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 600,735.97
Monthly Conditioned Zone Loads Case 600 and 900 Total Heating 900,307.59
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 600,482.98
Monthly Conditioned Zone Loads Case 600 and 900 Total Cooling 900,61.12
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 600,3.25
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Value 900,2.2
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 600,31
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 600,24
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Day 900,31
Monthly Conditioned Zone Loads Case 600 and 900 Peak Heating Hour 900,8
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 600,6.39
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Value 900,1.98
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 600,1
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 600,13
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Day 900,2
Monthly Conditioned Zone Loads Case 600 and 900 Peak Cooling Hour 900,15
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 1,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 2,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 3,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 4,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 5,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 6,21.25
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 7,64.75
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 8,114.58
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 9,160.25
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 10,203.25
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 11,259.83
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 12,276.58
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 13,274.08
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 14,255.17
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 15,222.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 16,172.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 17,101.92
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 18,50.25
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 19,10.53
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 20,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 21,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 22,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 23,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - Horizontal 24,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 1,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 2,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 3,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 4,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 5,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 6,10.98
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 7,33.82
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 8,59.97
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 9,84.39
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 10,108.11
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 11,139.61
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 12,149.44
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 13,147.92
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 14,136.71
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 15,117.61
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 16,90.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 17,53.26
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 18,26.16
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 19,5.43
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 20,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 21,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 22,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 23,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - South 24,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 1,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 2,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 3,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 4,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 5,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 6,10.98
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 7,33.82
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 8,59.78
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 9,83.07
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 10,104.63
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 11,132.04
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 12,140.24
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 13,142.63
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 14,137.73
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 15,123.31
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 16,96.87
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 17,54.93
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 18,26.16
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 19,5.43
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 20,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 21,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 22,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 23,0.0
Hourly Incident Solar Radiation Cloudy Day May 4th Case 600 - West 24,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 1,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 2,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 3,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 4,0.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 5,5.65
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 6,103.19
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 7,289.86
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 8,493.43
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 9,682.34
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 10,837.84
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 11,948.0
Hourly Incident Solar Radiation Cloudy Day July 14th Case 600 - Horizontal 12,1005.24
