program_name_and_version,EnergyPlus 24.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-3.96
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-5.42
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-6.28
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-6.31
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-5.61
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-4.4
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-2.7
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-0.73
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.32
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.75
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,1.04
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,1.28
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,1.45
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,1.54
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.98
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,1.08
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,1.18
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,1.28
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,1.36
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,1.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,1.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.32
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.78
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.26
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-0.06
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-0.04
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,0.17
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.39
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.24
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,1.53
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.82
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,0.29
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,0.11
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,0.38
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,0.6
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.21
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.31
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,0.18
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-0.13
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-0.77
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-1.2
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-1.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-0.9
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-0.23
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,1.13
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,1.23
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,1.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,1.43
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,1.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,1.56
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,1.62
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,1.43
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.86
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,0.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-0.27
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-0.96
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-1.66
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-2.05
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-2.09
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.91
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.41
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-0.64
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-0.19
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,0.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,0.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,0.56
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,0.75
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.89
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.59
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.67
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.74
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.78
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.81
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.84
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,0.68
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.23
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.07
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-1.83
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-2.53
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-2.89
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-2.94
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.75
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-2.23
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.41
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-0.93
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.62
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.14
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,0.05
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.19
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.36
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.46
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-2.42
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-2.85
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-2.91
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-2.64
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.22
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.76
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-0.98
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.57
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.23
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.05
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.17
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-0.89
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-1.6
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-1.91
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-2.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-1.9
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.69
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.41
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.14
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-0.85
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.52
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.24
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.08
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-0.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.12
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.43
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.76
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-2.89
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-3.38
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-3.45
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-3.11
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.53
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.94
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.46
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-1.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.55
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.18
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.21
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-2.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-2.51
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-2.61
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-2.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.9
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.51
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.19
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-0.88
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.57
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.17
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-0.05
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,-0.08
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,-0.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.06
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.18
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.27
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.16
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,-0.14
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,-0.54
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,-1.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-1.71
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-2.57
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-3.32
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-3.61
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-3.61
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-3.31
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.86
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-2.4
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-1.59
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-1.15
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.78
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.57
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-0.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,-0.31
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,-0.16
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,-0.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,-0.04
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.07
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.03
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,-0.12
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,-0.38
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,-0.74
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-1.29
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-2.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-2.68
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-3.07
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-3.11
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-2.82
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.95
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.62
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-1.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.73
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.56
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-0.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,-0.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,-0.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,-0.03
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,-0.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,-0.16
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.42
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-0.77
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-1.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-1.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-1.47
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-1.48
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.4
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.29
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.17
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-1.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.85
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.7
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.59
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-0.49
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,-0.38
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,-0.22
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,-0.16
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,-0.09
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,-0.02
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,0.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,-0.06
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,-0.17
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,-0.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.53
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-0.83
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-1.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-1.32
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-1.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-1.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.22
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.11
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-0.97
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-0.81
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-0.69
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-0.59
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-0.51
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,-0.41
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,-0.71
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,-0.62
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,-0.53
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,-0.42
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,-0.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,-0.33
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,-0.44
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,-0.6
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,-0.8
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-1.11
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-1.86
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-2.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-2.24
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-2.23
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-2.13
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-2.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.86
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-1.69
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-1.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-1.34
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-1.21
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-1.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,-0.97
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,-0.64
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,-0.58
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,-0.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,-0.43
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,-0.35
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,-0.37
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,-0.47
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,-0.58
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,-0.73
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,-0.99
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,-1.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,-1.59
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,-1.82
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,-1.94
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,-1.93
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,-1.81
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,-1.7
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,-1.58
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,-1.42
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,-1.25
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,-1.11
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,-1.01
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,-0.92
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,-0.82
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,10.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,10.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,10.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,10.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,10.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,10.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,10.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,15.8
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,21.4
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,26.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,27.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,27.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,27.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,27.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,27.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,27.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,25.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,21.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,12.8
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 1,15.6
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 2,15.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 3,14.4
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 4,13.9
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 5,13.4
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 6,12.9
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 7,12.4
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 8,16.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 9,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 10,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 11,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 12,21.1
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 13,23.2
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 14,24.7
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 15,25.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 16,25.3
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 17,24.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 18,22.8
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 19,21.5
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 20,20.6
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 21,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 22,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 23,20.0
Hourly Heating and Cooling Load February 1st and July 14th Multiple Test Cases 24,18.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 1,5.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 2,3.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 3,2.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 4,1.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 5,0.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 6,-0.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 7,-1.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 8,-1.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 9,3.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 10,10.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 11,19.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 12,28.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 13,36.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 14,43.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 15,47.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 16,47.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 17,45.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 18,38.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 19,32.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 20,26.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 21,21.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 22,17.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 23,13.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 24,10.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 1,13.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 2,12.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 3,11.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 4,11.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 5,11.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 6,10.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 7,10.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 8,10.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 9,11.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 10,13.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 11,16.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 12,18.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 13,20.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 14,22.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 15,22.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 16,22.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 17,22.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 18,20.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 19,19.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 20,18.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 21,17.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 22,16.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 23,16.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 24,15.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 1,19.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 2,19.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 3,18.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 4,17.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 5,15.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 6,16.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 7,18.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 8,20.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 9,23.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 10,26.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 11,30.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 12,35.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 13,39.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 14,42.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 15,44.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 16,45.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 17,44.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 18,43.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 19,34.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 20,30.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 21,28.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 22,26.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 23,24.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 24,23.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 1,21.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 2,20.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 3,20.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 4,19.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 5,18.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 6,18.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 7,20.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 8,23.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 9,24.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 10,25.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 11,26.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 12,28.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 13,29.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 14,29.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 15,30.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 16,30.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 17,30.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 18,30.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 19,29.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 20,27.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 21,26.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 22,25.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 23,24.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 24,23.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 1,15.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 2,13.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 3,11.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 4,10.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 5,8.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 6,7.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 7,6.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 8,6.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 9,10.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 10,16.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 11,25.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 12,34.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 13,42.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 14,50.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 15,54.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 16,56.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 17,55.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 18,50.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 19,45.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 20,40.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 21,35.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 22,31.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 23,28.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 24,24.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 1,22.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 2,22.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 3,21.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 4,21.4
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 5,20.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 6,20.5
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 7,20.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 8,20.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 9,21.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 10,23.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 11,25.7
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 12,28.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 13,30.1
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 14,31.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 15,32.2
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 16,32.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 17,31.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 18,29.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 19,28.8
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 20,28.0
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 21,27.3
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 22,26.6
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 23,25.9
Hourly Free Float Temperatures February 1st and July 14th Multiple Test Cases 24,25.4
Hourly Annual Zone Temperature Bin Data - Case 900FF -19,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -18,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -17,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -16,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -15,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -14,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -13,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -12,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -11,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -10,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -9,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -8,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -7,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -6,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -5,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -4,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -3,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -2,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF -1,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 0,4.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 1,4.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 2,20.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 3,21.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 4,39.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 5,51.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 6,63.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 7,70.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 8,83.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 9,124.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 10,168.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 11,214.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 12,189.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 13,196.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 14,250.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 15,272.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 16,236.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 17,317.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 18,318.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 19,331.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 20,310.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 21,325.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 22,302.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 23,278.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 24,298.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 25,283.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 26,309.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 27,303.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 28,327.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 29,358.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 30,383.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 31,367.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 32,400.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 33,374.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 34,313.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 35,253.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 36,212.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 37,153.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 38,116.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 39,65.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 40,35.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 41,17.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 42,7.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 43,2.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 44,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 45,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 46,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 47,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 48,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 49,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 50,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 51,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 52,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 53,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 54,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 55,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 56,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 57,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 58,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 59,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 60,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 61,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 62,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 63,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 64,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 65,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 66,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 67,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 68,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 69,0.0
Hourly Annual Zone Temperature Bin Data - Case 900FF 70,0.0
