program_name_and_version,EnergyPlus 24.1
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_max_date,02-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_max_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_min_relative_humidity,16.3242
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_min_date,06-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 11 rh_min_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_max_cop_2,3.80466
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_max_date,31-DEC
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_min_cop_2,2.77477
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_min_date,13-JUN
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 cop_2_min_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_max_idb,25.0098
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_max_date,11-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_min_idb,8.7195
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_min_date,06-Jan
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 idb_min_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_max_humidity_ratio,0.0135034
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_max_date,16-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_max_hr,17
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_min_humidity_ratio,0.00192919
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_min_date,11-Jan
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 hr_min_hr,3
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_max_relative_humidity,71.446
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_max_date,26-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_max_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_min_relative_humidity,16.3242
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_min_date,06-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 12 rh_min_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_max_cop_2,4.17442
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_min_cop_2,2.69416
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_max_idb,25.0063
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_max_date,01-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_max_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_min_idb,8.93642
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_max_humidity_ratio,0.0113412
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_min_humidity_ratio,0.007009
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_max_date,22-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_max_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_min_relative_humidity,53.1501
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_min_date,30-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 13 apr_dec_rh_min_hr,4
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_max_cop_2,4.7069
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_min_cop_2,2.78936
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_min_date,05-JAN
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_cop_2_min_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_max_idb,25.0119
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_max_date,29-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_min_idb,8.93642
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_max_humidity_ratio,0.0113559
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_min_humidity_ratio,0.007009
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_max_date,22-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_max_hr,3
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_min_relative_humidity,53.2331
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_min_date,04-May
Annual Hourly Integrated Maxima - cop_2 and Zone Table 14 apr_dec_rh_min_hr,4
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_max_cop_2,3.83805
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_min_cop_2,2.4617
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_max_idb,15.286
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_min_idb,8.83196
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_idb_min_hr,1
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_max_humidity_ratio,0.00708752
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_max_hr,16
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_min_humidity_ratio,0.00643476
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_min_date,10-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_hr_min_hr,5
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_max_relative_humidity,92.5316
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_min_relative_humidity,60.87
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_min_date,28-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 15 apr_dec_rh_min_hr,0
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_max_cop_2,4.00706
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_min_cop_2,2.57736
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_max_idb,20.0056
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_max_date,01-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_min_idb,8.89396
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_idb_min_hr,1
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_max_humidity_ratio,0.00894951
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_min_humidity_ratio,0.00698814
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_max_date,16-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_max_hr,5
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_min_relative_humidity,57.5776
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_min_date,30-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 16 apr_dec_rh_min_hr,4
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_max_cop_2,4.54814
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_min_cop_2,2.93207
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_max_idb,35.0003
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_max_date,14-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_max_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_min_idb,9.01285
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_max_humidity_ratio,0.0177705
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_max_date,20-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_max_hr,15
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_min_humidity_ratio,0.00704658
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_min_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_hr_min_hr,12
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_max_relative_humidity,100
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_max_date,13-Nov
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_max_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_min_relative_humidity,45.8033
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_min_date,05-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 17 apr_dec_rh_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_max_cop_2,3.82289
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_min_cop_2,2.49321
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_max_idb,25.0075
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_max_date,05-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_max_hr,19
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_min_idb,8.93513
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_max_humidity_ratio,0.00639899
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_max_date,13-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_max_hr,8
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_min_humidity_ratio,0.00637439
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_min_date,17-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_hr_min_hr,10
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_max_relative_humidity,91.0169
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_min_relative_humidity,32.2077
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_min_date,18-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 18 apr_dec_rh_min_hr,19
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_max_cop_2,3.46834
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_min_cop_2,2.27862
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_max_idb,15.0072
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_max_date,19-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_min_idb,8.83071
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_idb_min_hr,1
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_max_humidity_ratio,0.00377525
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_max_date,12-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_max_hr,6
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_min_humidity_ratio,0.00377138
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_min_date,17-Oct
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_hr_min_hr,10
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_max_relative_humidity,54.4675
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_min_relative_humidity,35.4806
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_min_date,28-Sep
Annual Hourly Integrated Maxima - cop_2 and Zone Table 19 apr_dec_rh_min_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_max_cop_2,4.11914
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_max_date,02-OCT
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_max_hr,23
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_min_cop_2,2.65824
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_min_date,01-MAY
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_cop_2_min_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_max_idb,35.0003
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_max_date,14-Jul
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_max_hr,18
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_min_idb,9.01143
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_min_date,21-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_idb_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_max_humidity_ratio,0.00677763
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_max_date,01-Jan
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_max_hr,0
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_min_humidity_ratio,0.00677763
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_min_date,01-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_hr_min_hr,2
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_max_relative_humidity,96.2034
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_max_date,20-Dec
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_max_hr,11
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_min_relative_humidity,19.211
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_min_date,18-Apr
Annual Hourly Integrated Maxima - cop_2 and Zone Table 20 apr_dec_rh_min_hr,17
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_energy_consumpton_compressor,2158.811632822056
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_energy_consumpton_compressor,2172.7778442691724
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_energy_consumpton_compressor,2153.52992914828
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_energy_consumpton_compressor,2115.384804498003
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_energy_consumpton_compressor,2036.903234576256
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_energy_consumpton_compressor,2187.9729336188725
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_energy_consumpton_compressor,2936.135862837518
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_energy_consumpton_compressor,3581.7705825232447
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_energy_consumpton_compressor,4783.970824830805
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_energy_consumpton_compressor,5040.711809420152
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_energy_consumpton_compressor,5497.658333976438
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_energy_consumpton_compressor,5719.441190302525
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_energy_consumpton_compressor,7242.735138861028
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_energy_consumpton_compressor,7097.049369361385
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_energy_consumpton_compressor,8703.251819502037
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_energy_consumpton_compressor,8855.955803544346
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_energy_consumpton_compressor,5804.026491644612
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_energy_consumpton_compressor,5964.138430824616
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_energy_consumpton_compressor,5626.777678801564
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_energy_consumpton_compressor,5325.077939958587
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_energy_consumpton_compressor,4378.161961267933
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_energy_consumpton_compressor,4332.364573995083
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_energy_consumpton_compressor,4224.327650121149
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_energy_consumpton_compressor,4202.647638569591
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_evaporator_coil_load_total,7622.865859604872
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_evaporator_coil_load_total,7649.3005187100625
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_evaporator_coil_load_total,7600.230210291544
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_evaporator_coil_load_total,7484.537234103218
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_evaporator_coil_load_total,7238.55322853581
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_evaporator_coil_load_total,7586.231977472444
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_evaporator_coil_load_total,9424.706583929657
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_evaporator_coil_load_total,10852.988275937158
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_evaporator_coil_load_total,14320.614608521075
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_evaporator_coil_load_total,15041.372379566084
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_evaporator_coil_load_total,16166.45857843275
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_evaporator_coil_load_total,16775.95597152395
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_evaporator_coil_load_total,21905.398712853683
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_evaporator_coil_load_total,20969.196468153386
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_evaporator_coil_load_total,26478.556735256378
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_evaporator_coil_load_total,26987.678112625115
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_evaporator_coil_load_total,16564.434780928645
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_evaporator_coil_load_total,17440.56859857122
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_evaporator_coil_load_total,17110.35949441009
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_evaporator_coil_load_total,16772.661893339307
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_evaporator_coil_load_total,13638.960764613514
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_evaporator_coil_load_total,13589.028756799704
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_evaporator_coil_load_total,13392.311318685506
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_evaporator_coil_load_total,13398.280239882613
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_evaporator_coil_load_sensible,5807.175806888562
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_evaporator_coil_load_sensible,5849.914621608335
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_evaporator_coil_load_sensible,5805.90689267572
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_evaporator_coil_load_sensible,5740.267137289626
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_evaporator_coil_load_sensible,5610.603797959827
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_evaporator_coil_load_sensible,6012.37780914378
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_evaporator_coil_load_sensible,7529.57781601749
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_evaporator_coil_load_sensible,8750.604327711448
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_evaporator_coil_load_sensible,11757.531973494255
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_evaporator_coil_load_sensible,11985.116628766345
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_evaporator_coil_load_sensible,12475.024409097696
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_evaporator_coil_load_sensible,12653.604929287585
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_evaporator_coil_load_sensible,17367.103126349066
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_evaporator_coil_load_sensible,17569.369976312686
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_evaporator_coil_load_sensible,22450.396470052205
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_evaporator_coil_load_sensible,22526.393565356662
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_evaporator_coil_load_sensible,13054.345833381029
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_evaporator_coil_load_sensible,12853.248316488585
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_evaporator_coil_load_sensible,12150.224503472433
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_evaporator_coil_load_sensible,11538.016211353393
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_evaporator_coil_load_sensible,9051.760693767821
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_evaporator_coil_load_sensible,8940.51947263445
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_evaporator_coil_load_sensible,8741.59763725244
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_evaporator_coil_load_sensible,8662.158634681839
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_evaporator_coil_load_latent,1815.69005271631
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_evaporator_coil_load_latent,1799.3858971017276
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_evaporator_coil_load_latent,1794.3233176158237
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_evaporator_coil_load_latent,1744.2700968135935
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_evaporator_coil_load_latent,1627.9494305759838
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_evaporator_coil_load_latent,1573.8541683286637
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_evaporator_coil_load_latent,1895.1287679121674
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_evaporator_coil_load_latent,2102.3839482257113
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_evaporator_coil_load_latent,2563.0826350268176
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_evaporator_coil_load_latent,3056.2557507997403
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_evaporator_coil_load_latent,3691.434169335056
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_evaporator_coil_load_latent,4122.3510422363615
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_evaporator_coil_load_latent,4538.295586504616
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_evaporator_coil_load_latent,3399.8264918407012
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_evaporator_coil_load_latent,4028.160265204173
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_evaporator_coil_load_latent,4461.284547268457
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_evaporator_coil_load_latent,3510.0889475476165
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_evaporator_coil_load_latent,4587.32028208263
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_evaporator_coil_load_latent,4960.13499093766
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_evaporator_coil_load_latent,5234.645681985914
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_evaporator_coil_load_latent,4587.200070845693
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_evaporator_coil_load_latent,4648.509284165254
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_evaporator_coil_load_latent,4650.713681433064
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_evaporator_coil_load_latent,4736.121605200774
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_zone_humidity_ratio,0.009231630614427035
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_zone_humidity_ratio,0.009195405168357311
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_zone_humidity_ratio,0.009202105061763893
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_zone_humidity_ratio,0.009145586693515072
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_zone_humidity_ratio,0.009023929686980963
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_zone_humidity_ratio,0.00887741610228677
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_zone_humidity_ratio,0.009143811157927513
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_zone_humidity_ratio,0.009451050611686376
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_zone_humidity_ratio,0.00958525275123805
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_zone_humidity_ratio,0.009938843292148749
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_zone_humidity_ratio,0.010352108772520541
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_zone_humidity_ratio,0.01066029316183304
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_zone_humidity_ratio,0.010086027725591605
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_zone_humidity_ratio,0.00964980561570093
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_zone_humidity_ratio,0.009473196775842322
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_zone_humidity_ratio,0.009573863898715484
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_zone_humidity_ratio,0.010315012207262296
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_zone_humidity_ratio,0.010881649963259384
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_zone_humidity_ratio,0.011034926954273378
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_zone_humidity_ratio,0.0110892499169821
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_zone_humidity_ratio,0.011320309422332017
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_zone_humidity_ratio,0.011370870577336118
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_zone_humidity_ratio,0.01138867682979753
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_zone_humidity_ratio,0.011445450401778808
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_cop_2,3.5310472408563314
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_cop_2,3.5205166229421643
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_cop_2,3.529196463639319
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_cop_2,3.5381445579965556
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_cop_2,3.553705009478112
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_cop_2,3.467242149529216
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_cop_2,3.2099013888347474
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_cop_2,3.0300623744281157
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_cop_2,2.9934577640380056
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_cop_2,2.9839778484174713
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_cop_2,2.940608090997827
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_cop_2,2.9331459863540617
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_cop_2,3.0244649697763855
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_cop_2,2.954635846085464
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_cop_2,3.0423751127048706
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_cop_2,3.047404335715413
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_cop_2,2.853955750335487
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_cop_2,2.9242394020287428
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_cop_2,3.040880672942172
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_cop_2,3.149749559058989
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_cop_2,3.1152252669665095
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_cop_2,3.1366309378410877
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_cop_2,3.170282333166422
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_cop_2,3.188057004094409
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_odb,17.9875
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_odb,18.1125
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_odb,17.9875
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_odb,17.8
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_odb,17.425
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_odb,18.574999999999996
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_odb,22.9
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_odb,26.375000000000004
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_odb,28.262499999999996
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_odb,28.9
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_odb,30.275
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_odb,30.7875
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_odb,30.9125
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_odb,31.474999999999998
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_odb,32.0125
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_odb,32.2
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_odb,31.887500000000003
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_odb,31.325000000000003
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_odb,29.35
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_odb,27.6125
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_odb,27.2
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_odb,26.8875
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_odb,26.325000000000003
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_odb,26.1
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_edb,21.978727120276357
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_edb,21.97880216542422
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_edb,21.97911917812011
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_edb,21.979108946581885
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_edb,21.97891979098989
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_edb,21.977809850760806
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_edb,21.975814851708382
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_edb,21.97491946202343
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_edb,20.96444474340101
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_edb,20.965707833267597
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_edb,20.96739484754172
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_edb,20.969358778567845
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_edb,18.954085075440606
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_edb,18.95138686523348
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_edb,16.929502437706454
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_edb,16.928757974445652
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_edb,20.96469006545361
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_edb,20.96920863471316
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_edb,20.972920015155097
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_edb,20.974775724692837
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_edb,21.982709564214915
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_edb,21.983374018812146
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_edb,21.98369663981765
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_edb,21.98415786726164
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_ewb,16.306264865747348
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_ewb,16.278766417887955
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_ewb,16.28499819542798
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_ewb,16.24056889721778
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_ewb,16.120921092585533
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_ewb,16.01785169038737
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_ewb,16.289500683984553
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_ewb,16.506643905080082
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_ewb,16.0896402503915
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_ewb,16.383951765034446
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_ewb,16.75023640678093
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_ewb,16.967436177090644
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_ewb,15.698032874568963
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_ewb,15.358809087596908
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_ewb,14.43331367438432
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_ewb,14.552286810157893
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_ewb,16.724891537095868
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_ewb,17.163997863406383
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_ewb,17.25672769353485
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_ewb,17.34035386192152
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_ewb,18.061674797037327
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_ewb,18.105961238930043
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_ewb,18.124443633055048
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_ewb,18.17519599297377
Case 300 June 28th Hourly Table 1 mmdd_0628_hourly_outdoor_humidity_ratio,0.011201933285177872
Case 300 June 28th Hourly Table 2 mmdd_0628_hourly_outdoor_humidity_ratio,0.011296221752077633
Case 300 June 28th Hourly Table 3 mmdd_0628_hourly_outdoor_humidity_ratio,0.011199180694051285
Case 300 June 28th Hourly Table 4 mmdd_0628_hourly_outdoor_humidity_ratio,0.01106081855771808
Case 300 June 28th Hourly Table 5 mmdd_0628_hourly_outdoor_humidity_ratio,0.010484282348367378
Case 300 June 28th Hourly Table 6 mmdd_0628_hourly_outdoor_humidity_ratio,0.010647858623207397
Case 300 June 28th Hourly Table 7 mmdd_0628_hourly_outdoor_humidity_ratio,0.012287852269615079
Case 300 June 28th Hourly Table 8 mmdd_0628_hourly_outdoor_humidity_ratio,0.011848777233207968
Case 300 June 28th Hourly Table 9 mmdd_0628_hourly_outdoor_humidity_ratio,0.011579938656585577
Case 300 June 28th Hourly Table 10 mmdd_0628_hourly_outdoor_humidity_ratio,0.012406033064600358
Case 300 June 28th Hourly Table 11 mmdd_0628_hourly_outdoor_humidity_ratio,0.013948898612005612
Case 300 June 28th Hourly Table 12 mmdd_0628_hourly_outdoor_humidity_ratio,0.01376097053839493
Case 300 June 28th Hourly Table 13 mmdd_0628_hourly_outdoor_humidity_ratio,0.011999212912461605
Case 300 June 28th Hourly Table 14 mmdd_0628_hourly_outdoor_humidity_ratio,0.011528114554116953
Case 300 June 28th Hourly Table 15 mmdd_0628_hourly_outdoor_humidity_ratio,0.012085903992729673
Case 300 June 28th Hourly Table 16 mmdd_0628_hourly_outdoor_humidity_ratio,0.013492450429886123
Case 300 June 28th Hourly Table 17 mmdd_0628_hourly_outdoor_humidity_ratio,0.014504382229875677
Case 300 June 28th Hourly Table 18 mmdd_0628_hourly_outdoor_humidity_ratio,0.015287875616144322
Case 300 June 28th Hourly Table 19 mmdd_0628_hourly_outdoor_humidity_ratio,0.014929995494869402
Case 300 June 28th Hourly Table 20 mmdd_0628_hourly_outdoor_humidity_ratio,0.01597005819874076
Case 300 June 28th Hourly Table 21 mmdd_0628_hourly_outdoor_humidity_ratio,0.016809735798284518
Case 300 June 28th Hourly Table 22 mmdd_0628_hourly_outdoor_humidity_ratio,0.016771127794541596
Case 300 June 28th Hourly Table 23 mmdd_0628_hourly_outdoor_humidity_ratio,0.0167842331280611
Case 300 June 28th Hourly Table 24 mmdd_0628_hourly_outdoor_humidity_ratio,0.017076690060884653
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_total,4020.37
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_total,3134.05
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_supply_fan,518.087
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_energy_consumption_supply_fan,416.3
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_total,13653.8
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_total,9779.14
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_sensible,9849.98
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_sensible,9779.14
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_latent,3803.79
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_evaporator_coil_load_latent,1.7053e-13
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_zone_humidity_ratio,0.0106012
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_zone_humidity_ratio,0.00639641
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_cop_2,3.89854
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_cop_2,3.59825
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_odb,16.8146
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_odb,16.8146
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_edb,25.0003
Case 500 and 530 Average Daily Outputs April 30 mmdd_0430_day_edb,25.0003
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_total,5245.59
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_total,4093.45
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_supply_fan,566.826
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_energy_consumption_supply_fan,458.653
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_total,13734
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_total,9843.74
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_sensible,9923.88
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_sensible,9843.74
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_latent,3810.08
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_evaporator_coil_load_latent,-2.65269e-13
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_zone_humidity_ratio,0.0110992
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_zone_humidity_ratio,0.00639641
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_cop_2,2.91677
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_cop_2,2.69608
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_odb,29.5167
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_odb,29.5167
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_edb,18.8666
Case 500 and 530 Average Daily Outputs June 25 mmdd_0625_day_edb,14.8956
