
OS:Version,
  {f45d98d2-d4b0-4a1f-a736-396da0f0405d}, !- Handle
  1.11.5;                                 !- Version Identifier

OS:Site,
  {569920ef-9562-4d2d-b208-19c9494ac2a1}, !- Handle
  NEW ORLEANS,                            !- Name
  30,                                     !- Latitude {deg}
  -90.3,                                  !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  3,                                      !- Elevation {m}
  Country;                                !- Terrain

OS:Output:Variable,
  {e1816870-ccc8-4746-8cda-abff55a5b1dc}, !- Handle
  {57c426e2-b11b-4444-a7a0-eba25a4cb410}, !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ThermalZone,
  {74e9d05b-92bc-4770-804e-fd453cccf94c}, !- Handle
  ZONE ONE,                               !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  588,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43570248-1aa9-47d6-8047-eb797baf4b15}, !- Zone Air Inlet Port List
  {c48485f4-f10e-4e1c-bd10-3cee25d7b37d}, !- Zone Air Exhaust Port List
  {0d5c155e-155d-43a9-83e1-5bb039fa3483}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae282e33-3c83-41ae-84e2-79103d095cb2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75c68654-fe3b-4fa1-9cce-5e470472e5a1}, !- Handle
  {27e08e02-8677-4860-a93e-cb85f00a2e8a}, !- Name
  {0d5c155e-155d-43a9-83e1-5bb039fa3483}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d5c155e-155d-43a9-83e1-5bb039fa3483}, !- Handle
  {6d1a4fa6-916f-454c-855a-b9259f0469b0}, !- Name
  {74e9d05b-92bc-4770-804e-fd453cccf94c}, !- Source Object
  11,                                     !- Outlet Port
  {75c68654-fe3b-4fa1-9cce-5e470472e5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43570248-1aa9-47d6-8047-eb797baf4b15}, !- Handle
  {303a3274-09f8-4051-bdcc-51eb123f0924}, !- Name
  {74e9d05b-92bc-4770-804e-fd453cccf94c}; !- HVAC Component

OS:PortList,
  {c48485f4-f10e-4e1c-bd10-3cee25d7b37d}, !- Handle
  {c4fb3b68-5e3d-4485-954c-3f6824e0f71f}, !- Name
  {74e9d05b-92bc-4770-804e-fd453cccf94c}; !- HVAC Component

OS:Sizing:Zone,
  {bb147a8d-fa42-4e74-8f50-73c8f29969e9}, !- Handle
  {74e9d05b-92bc-4770-804e-fd453cccf94c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51179b62-1b7d-445a-b229-3a5c1856f7be}, !- Handle
  {b18d72bb-dbbc-4d52-a665-7f83829b339a}, !- Name
  {74e9d05b-92bc-4770-804e-fd453cccf94c}; !- Thermal Zone

OS:Space,
  {5ac7f44e-9455-4176-87c0-2e211dfc86c9}, !- Handle
  ZONE ONE Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {74e9d05b-92bc-4770-804e-fd453cccf94c}; !- Thermal Zone Name

OS:Schedule:Year,
  {3f03f442-d317-4d77-a0d3-c63cc5598e34}, !- Handle
  Sch 2,                                  !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  3,                                      !- Month 1
  10,                                     !- Day 1
  {aab3cfe5-90eb-4f18-83c1-f6ea2bab8072}, !- Week Schedule Until Date 1
  4,                                      !- Month 2
  10,                                     !- Day 2
  {9cee1762-5f74-4104-bf64-0d3e387ecc7f}, !- Week Schedule Until Date 2
  4,                                      !- Month 3
  11,                                     !- Day 3
  {aab3cfe5-90eb-4f18-83c1-f6ea2bab8072}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  20,                                     !- Day 4
  {11b03f3e-22de-4ecf-996b-9328e70a6584}, !- Week Schedule Until Date 4
  10,                                     !- Month 5
  12,                                     !- Day 5
  {299566e7-bab2-44c1-b2c3-2d3257c9626f}, !- Week Schedule Until Date 5
  10,                                     !- Month 6
  18,                                     !- Day 6
  {5f94ad77-4a1a-4a4c-88e0-2d05ea445f00}, !- Week Schedule Until Date 6
  11,                                     !- Month 7
  5,                                      !- Day 7
  {299566e7-bab2-44c1-b2c3-2d3257c9626f}, !- Week Schedule Until Date 7
  12,                                     !- Month 8
  31,                                     !- Day 8
  {aab3cfe5-90eb-4f18-83c1-f6ea2bab8072}; !- Week Schedule Until Date 8

OS:ScheduleTypeLimits,
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Week,
  {aab3cfe5-90eb-4f18-83c1-f6ea2bab8072}, !- Handle
  Week Sch 11,                            !- Name
  ,                                       !- Schedule Rendering Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Sunday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Monday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Tuesday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Wednesday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Thursday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Friday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Saturday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Holiday Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- SummerDesignDay Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- WinterDesignDay Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- CustomDay1 Schedule:Day Name
  {d4faa3e3-e331-46af-a509-35f5b409db6b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d4faa3e3-e331-46af-a509-35f5b409db6b}, !- Handle
  Day Sch 11,                             !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:YearDescription,
  {8a278a72-5bff-43ac-a5ce-6213fcee7cd0}; !- Handle

OS:Schedule:Week,
  {9cee1762-5f74-4104-bf64-0d3e387ecc7f}, !- Handle
  Week Sch 12,                            !- Name
  ,                                       !- Schedule Rendering Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Sunday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Monday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Tuesday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Wednesday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Thursday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Friday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Saturday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Holiday Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- SummerDesignDay Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- WinterDesignDay Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- CustomDay1 Schedule:Day Name
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {dbd1f984-7688-4f58-a7a4-d6ae42af004a}, !- Handle
  Day Sch 12,                             !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {11b03f3e-22de-4ecf-996b-9328e70a6584}, !- Handle
  Week Sch 13,                            !- Name
  ,                                       !- Schedule Rendering Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Sunday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Monday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Tuesday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Wednesday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Thursday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Friday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Saturday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Holiday Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- SummerDesignDay Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- WinterDesignDay Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- CustomDay1 Schedule:Day Name
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {25f6a0b8-cd46-47b4-b668-493756cf70cd}, !- Handle
  Day Sch 13,                             !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {299566e7-bab2-44c1-b2c3-2d3257c9626f}, !- Handle
  Week Sch 14,                            !- Name
  ,                                       !- Schedule Rendering Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Sunday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Monday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Tuesday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Wednesday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Thursday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Friday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Saturday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Holiday Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- SummerDesignDay Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- WinterDesignDay Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- CustomDay1 Schedule:Day Name
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {54e599dd-7c85-47d6-94d9-aa96d240d2f3}, !- Handle
  Day Sch 14,                             !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {5f94ad77-4a1a-4a4c-88e0-2d05ea445f00}, !- Handle
  Week Sch 15,                            !- Name
  ,                                       !- Schedule Rendering Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Sunday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Monday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Tuesday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Wednesday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Thursday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Friday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Saturday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Holiday Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- SummerDesignDay Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- WinterDesignDay Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- CustomDay1 Schedule:Day Name
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {10b3dace-c749-4af7-b71d-b4ccf5ea0f86}, !- Handle
  Day Sch 15,                             !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Handle
  Day Sch 4,                              !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.375,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.375,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.375,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.375,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.375,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.375,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.375,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.375,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.375,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.375,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.375,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.375;                                  !- Value Until Time 24

OS:Schedule:Year,
  {2ba23c73-3ddf-4c73-a590-43a1a07f67a5}, !- Handle
  FanAndCoilAvailSched,                   !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {99b80287-60ff-4c4a-ab87-8db05c472225}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {99b80287-60ff-4c4a-ab87-8db05c472225}, !- Handle
  FanAndCoilWeekSched,                    !- Name
  ,                                       !- Schedule Rendering Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Sunday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Monday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Tuesday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Wednesday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Thursday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Friday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Saturday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Holiday Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- SummerDesignDay Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- WinterDesignDay Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- CustomDay1 Schedule:Day Name
  {7bd7674e-07a5-49c3-8daa-76744a970298}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7bd7674e-07a5-49c3-8daa-76744a970298}, !- Handle
  SystemSched,                            !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Output:Variable,
  {ede5dde3-9585-4b3b-b1ae-d2c3593251d4}, !- Handle
  {eb25c327-a648-44e3-9c21-f0464cc7f132}, !- Name
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Day,
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Handle
  Control Type All Days-Cool,             !- Name
  {b314b6ad-5955-4771-94d7-0160ad6187fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  2,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  2,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  2,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  2,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  2,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  2,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  2,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  2,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  2,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  2,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  2,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  2,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  2,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  2,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  2,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  2,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  2,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  2,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  2,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  2,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  2,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  2,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  2,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  2;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {b314b6ad-5955-4771-94d7-0160ad6187fc}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Curve:Quadratic,
  {319439fe-09f3-4bd5-9719-d6182092f6ca}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Variable,
  {bdd5a68a-621a-4994-8383-0cdd0c3b2629}, !- Handle
  {db93d96b-c429-4eb0-a56f-de3dd29f0f0c}, !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ScheduleTypeLimits,
  {ca487d81-e54d-4791-9acb-b95baf4f4fd7}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Timestep,
  {ca1c71eb-1b15-43d0-8be6-da6ad52990a3}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {304385bb-ca86-4664-b474-2876b8a9fb13}, !- Handle
  ZONE SURFACE FLOOR,                     !- Name
  Floor,                                  !- Surface Type
  {b8f2e41f-f7d0-4339-8913-eb35599f49ce}, !- Construction Name
  {5ac7f44e-9455-4176-87c0-2e211dfc86c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b8f2e41f-f7d0-4339-8913-eb35599f49ce}, !- Handle
  LTWALL,                                 !- Name
  {ef7dbf9c-dc32-4511-a02c-83d3c28e55de}, !- Surface Rendering Name
  {378b65c5-9569-4511-b7e8-582f815540c2}, !- Layer 1
  {6f1dbece-bc62-48d2-ab66-461c20674980}; !- Layer 2

OS:Material:NoMass,
  {378b65c5-9569-4511-b7e8-582f815540c2}, !- Handle
  INSULATION-EXT,                         !- Name
  VerySmooth,                             !- Roughness
  162.5,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6f1dbece-bc62-48d2-ab66-461c20674980}, !- Handle
  INSULATION-INT,                         !- Name
  VerySmooth,                             !- Roughness
  162.5,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Schedule:Day,
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Handle
  Day Sch 5,                              !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15625,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15625,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15625,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15625,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15625,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.15625,                                !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.15625,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15625,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15625,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.15625,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15625,                                !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15625;                                !- Value Until Time 24

OS:Building,
  {c3e7902e-55c6-4c1f-aaa9-a9424eaea21f}, !- Handle
  Test Case CE300,                        !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SimulationControl,
  {dffa6291-bd14-462e-b601-89fdb78fcb73}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.039999999,                            !- Loads Convergence Tolerance Value
  0.0040000002,                           !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Schedule:Day,
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Handle
  Zone Cool Setpoint All Days,            !- Name
  {ca487d81-e54d-4791-9acb-b95baf4f4fd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  25,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  25,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  25,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  25,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  25,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  25,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  25,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  25,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  25,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  25,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  25,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  25,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  25,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  25,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  25,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  25,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  25,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  25,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  25;                                     !- Value Until Time 24

OS:Schedule:Week,
  {6070ba1d-e3ac-4535-b847-c9eaf050d8db}, !- Handle
  Week Sch 3,                             !- Name
  ,                                       !- Schedule Rendering Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Sunday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Monday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Tuesday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Wednesday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Thursday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Friday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Saturday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Holiday Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- SummerDesignDay Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- WinterDesignDay Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- CustomDay1 Schedule:Day Name
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {901bfd33-f2f9-4f32-b5cd-760e61444ece}, !- Handle
  Day Sch 3,                              !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15625,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15625,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15625,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15625,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15625,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15625,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.15625,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15625,                                !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15625;                                !- Value Until Time 24

OS:Schedule:Year,
  {5277c161-9d8f-4fcd-b31d-863ceab57b47}, !- Handle
  Zone Control Type Sched,                !- Name
  {b314b6ad-5955-4771-94d7-0160ad6187fc}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9a9d503c-1fbd-4b0a-83d7-87a8f5e9422c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {9a9d503c-1fbd-4b0a-83d7-87a8f5e9422c}, !- Handle
  Control Type All Weeks-Cool,            !- Name
  ,                                       !- Schedule Rendering Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Sunday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Monday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Tuesday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Wednesday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Thursday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Friday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Saturday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- Holiday Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- SummerDesignDay Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- WinterDesignDay Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}, !- CustomDay1 Schedule:Day Name
  {277206e9-a70b-46a5-bc90-cb6d440909ab}; !- CustomDay2 Schedule:Day Name

OS:Output:Variable,
  {96d7d052-dd9b-4737-8e24-c00a641369da}, !- Handle
  {f194cf41-4f68-43d2-8979-4ab8b8bdb65c}, !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5cf16d29-372d-4ca0-8d1f-91c27ef7faca}, !- Handle
  {714d9452-17f6-4968-ab48-f1c71026e542}, !- Name
  *,                                      !- Key Value
  Cooling Coil Latent Cooling Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0becddd9-f749-42a8-8bcf-6b24717c6ec2}, !- Handle
  {fc3eec30-25b0-47ae-83cb-17b97a2ae926}, !- Name
  *,                                      !- Key Value
  Zone Other Equipment Latent Gain Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Week,
  {53dede8c-ee34-4587-add2-48c173dde222}, !- Handle
  Week Sch 2,                             !- Name
  ,                                       !- Schedule Rendering Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Sunday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Monday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Tuesday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Wednesday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Thursday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Friday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Saturday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Holiday Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- SummerDesignDay Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- WinterDesignDay Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- CustomDay1 Schedule:Day Name
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {dd33a212-5bf7-4dd1-915e-a22f69010eaf}, !- Handle
  Day Sch 2,                              !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15625,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15625,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15625,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15625,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15625,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.375,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.375,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.375,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.375,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.375,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.375,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.375,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.375,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.15625,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15625,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15625,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.15625,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15625,                                !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15625;                                !- Value Until Time 24

OS:Curve:Quadratic,
  {2a28c766-aa3b-4a01-b9d9-8cb47b952e3d}, !- Handle
  HPACHeatEIRFFF,                         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Variable,
  {9fd8a463-41a8-4d22-9f1d-6385a381efac}, !- Handle
  {24742079-98bb-446d-8135-a9cf214b4ecd}, !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Week,
  {86c0b87d-b3b5-4d0c-be9d-c73ba0ddd243}, !- Handle
  Week Sch 4,                             !- Name
  ,                                       !- Schedule Rendering Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Sunday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Monday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Tuesday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Wednesday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Thursday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Friday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Saturday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- Holiday Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- SummerDesignDay Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- WinterDesignDay Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}, !- CustomDay1 Schedule:Day Name
  {81ccb1d0-91fe-4e16-815f-5cd914b2187b}; !- CustomDay2 Schedule:Day Name

OS:Output:Variable,
  {bcc962db-0b0a-4ca8-9171-7ab3f06ebd60}, !- Handle
  {620b963a-455d-41fb-b028-9d6c4458eb5c}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Week,
  {efbaeffe-d975-4986-a47d-0e64763b9af1}, !- Handle
  Week Sch 5,                             !- Name
  ,                                       !- Schedule Rendering Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Sunday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Monday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Tuesday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Wednesday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Thursday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Friday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Saturday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- Holiday Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- SummerDesignDay Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- WinterDesignDay Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}, !- CustomDay1 Schedule:Day Name
  {6d16c8bb-f5db-445f-beba-151d0223797f}; !- CustomDay2 Schedule:Day Name

OS:Output:Variable,
  {88b74edd-1a29-424b-b36a-e87505720b1d}, !- Handle
  {61fe15f2-f6ec-4913-b43e-41079efb6465}, !- Name
  *,                                      !- Key Value
  Zone Other Equipment Radiant Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {2d039108-c9ab-4e01-8688-0bcb5f91a9e4}, !- Handle
  ZONE SURFACE NORTH,                     !- Name
  Wall,                                   !- Surface Type
  {b8f2e41f-f7d0-4339-8913-eb35599f49ce}, !- Construction Name
  {5ac7f44e-9455-4176-87c0-2e211dfc86c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {edceb665-fd97-46f6-aaed-6392291a4a5f}, !- Handle
  {ff077e8a-a03a-408c-a541-3d40c6d00754}, !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Year,
  {a8a84b2b-b1b4-4394-a528-894fe27592f1}, !- Handle
  Sch 1,                                  !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  3,                                      !- Month 1
  10,                                     !- Day 1
  {93b3f045-7eea-4fd0-868c-d195d53224b1}, !- Week Schedule Until Date 1
  4,                                      !- Month 2
  10,                                     !- Day 2
  {53dede8c-ee34-4587-add2-48c173dde222}, !- Week Schedule Until Date 2
  4,                                      !- Month 3
  11,                                     !- Day 3
  {93b3f045-7eea-4fd0-868c-d195d53224b1}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  20,                                     !- Day 4
  {6070ba1d-e3ac-4535-b847-c9eaf050d8db}, !- Week Schedule Until Date 4
  10,                                     !- Month 5
  12,                                     !- Day 5
  {86c0b87d-b3b5-4d0c-be9d-c73ba0ddd243}, !- Week Schedule Until Date 5
  10,                                     !- Month 6
  18,                                     !- Day 6
  {efbaeffe-d975-4986-a47d-0e64763b9af1}, !- Week Schedule Until Date 6
  11,                                     !- Month 7
  5,                                      !- Day 7
  {b627510e-ce00-42c4-a865-a2e9438a123c}, !- Week Schedule Until Date 7
  12,                                     !- Month 8
  31,                                     !- Day 8
  {93b3f045-7eea-4fd0-868c-d195d53224b1}; !- Week Schedule Until Date 8

OS:Schedule:Week,
  {93b3f045-7eea-4fd0-868c-d195d53224b1}, !- Handle
  Week Sch 1,                             !- Name
  ,                                       !- Schedule Rendering Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Sunday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Monday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Tuesday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Wednesday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Thursday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Friday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Saturday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Holiday Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- SummerDesignDay Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- WinterDesignDay Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- CustomDay1 Schedule:Day Name
  {bb76308e-bd91-4db2-a724-a27538865c31}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {bb76308e-bd91-4db2-a724-a27538865c31}, !- Handle
  Day Sch 1,                              !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15625,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15625,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15625,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15625,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15625,                                !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15625,                                !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15625,                                !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15625,                                !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15625,                                !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15625,                                !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15625,                                !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15625,                                !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15625,                                !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.15625,                                !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.15625,                                !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15625,                                !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15625,                                !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.15625,                                !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15625,                                !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15625;                                !- Value Until Time 24

OS:Schedule:Week,
  {b627510e-ce00-42c4-a865-a2e9438a123c}, !- Handle
  Week Sch 6,                             !- Name
  ,                                       !- Schedule Rendering Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Sunday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Monday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Tuesday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Wednesday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Thursday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Friday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Saturday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Holiday Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- SummerDesignDay Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- WinterDesignDay Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- CustomDay1 Schedule:Day Name
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {89f8f9e4-537f-4c45-a3f2-93f1f6259ce0}, !- Handle
  Day Sch 6,                              !- Name
  {144ed40e-6dc3-4ffe-8727-1c9fea77b966}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15625,                                !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15625,                                !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15625,                                !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15625,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15625,                                !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15625,                                !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15625,                                !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15625,                                !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.375,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.375,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.375,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.375;                                  !- Value Until Time 24

OS:Schedule:Week,
  {23d5f25e-aaee-44f9-bd3b-c755f870662d}, !- Handle
  Zone Cool Setpoint All Weeks,           !- Name
  ,                                       !- Schedule Rendering Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Sunday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Monday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Tuesday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Wednesday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Thursday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Friday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Saturday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- Holiday Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- SummerDesignDay Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- WinterDesignDay Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}, !- CustomDay1 Schedule:Day Name
  {80af2bcd-2cad-484b-b7dc-d2d8a24147ec}; !- CustomDay2 Schedule:Day Name

OS:Output:Variable,
  {24b376f9-ea36-4099-a222-46ddbd0d9d64}, !- Handle
  {4d8a3d4c-e196-42f2-8125-0fc85f0102fb}, !- Name
  *,                                      !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ec9c06ef-d40c-4e16-9d5b-f5d8d0d84b03}, !- Handle
  {83120991-2bfe-40f6-b5dd-50f3ac2a49c3}, !- Name
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bfa0257e-c2df-43cb-b90a-b59b18514652}, !- Handle
  {d21099e4-0c43-4a3b-b984-005aa6b52df8}, !- Name
  *,                                      !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {76f38be3-0f01-422d-b474-f1358ac4d25c}, !- Handle
  {f84cbd33-d513-42a6-856f-a16d7bcad5fc}, !- Name
  *,                                      !- Key Value
  Heating Coil Total Heating Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Biquadratic,
  {566d2bf3-13b7-4e59-aef0-96eccd3113f1}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.630055851,                            !- Coefficient1 Constant
  -0.011998189,                           !- Coefficient2 x
  0.000136923,                            !- Coefficient3 x**2
  0.014636637,                            !- Coefficient4 y
  0.000164506,                            !- Coefficient5 y**2
  -0.000238463,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6b4d58d9-43c1-4e45-a4c2-d260a03b34fa}, !- Handle
  HPACHeatCapFFF,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:RunPeriod,
  {1f172291-c043-435b-a12c-01ab7c933155}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Output:Variable,
  {0a7a2579-0450-4d1e-b492-dc08f2d1e792}, !- Handle
  {feb1a346-5314-467f-99b9-fba34b763a75}, !- Name
  *,                                      !- Key Value
  Fan Rise in Air Temperature,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Quadratic,
  {ad5c7e80-1aaf-4904-97dd-4279470deb21}, !- Handle
  HPACCoolCapFFF,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Variable,
  {69b21d3c-4a4a-45f2-91d4-c77b1357a93a}, !- Handle
  {44ac66a6-5f37-45ea-9c68-4069ae106784}, !- Name
  *,                                      !- Key Value
  Zone Other Equipment Convective Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {01912cdd-5ad6-4e06-ae4b-4a00a3520c8d}, !- Handle
  {b684825d-0e58-465c-8a6e-9e489ae59cc7}, !- Name
  *,                                      !- Key Value
  Cooling Coil Latent Cooling Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2dc6c280-e96b-4254-82ae-4be4ecabda6d}, !- Handle
  {65ca8ca5-9281-4883-a238-051e6d8c61e4}, !- Name
  *,                                      !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d93e400f-ca72-41d1-9ad4-a82b8dd2e8ba}, !- Handle
  {cf2bbcb6-ab0c-4d11-ab5f-ae2b4d31076d}, !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ScheduleTypeLimits,
  {4a09727e-d232-418f-a7ed-28d2febcf9b5}, !- Handle
  UNITARYSYSTEM:HEATPUMP:AIRTOAIR Heat Pump 1 with OA with DX Cooling Continuous Schedule Type; !- Name

OS:Output:Variable,
  {82992264-3484-4922-9f0e-327969536f9b}, !- Handle
  {2bc36542-2be8-4f42-8f8f-5880b702866a}, !- Name
  *,                                      !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6b711b53-9c83-4a2c-a99f-946f7db9571b}, !- Handle
  {dcb59381-d500-4b32-947e-9c8394139f70}, !- Name
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Biquadratic,
  {b157f96c-9cbe-4892-96c4-e21204deb83a}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.825119244,                            !- Coefficient1 Constant
  0.014461436,                            !- Coefficient2 x
  0.000525383,                            !- Coefficient3 x**2
  -0.003805859,                           !- Coefficient4 y
  -2.71284e-05,                           !- Coefficient5 y**2
  -0.000198505,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Output:Variable,
  {2d6d33f1-d3c6-4741-91ee-80137f717913}, !- Handle
  {4cc02395-e3ce-4117-9aa6-0dc8ccb308b2}, !- Name
  *,                                      !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0322a903-6ad5-4831-aaed-c925906ca317}, !- Handle
  {b47fcede-cec1-47c6-991e-b7f8634ee3c3}, !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {14d75a37-389e-4e5d-b615-bebce942ef87}, !- Handle
  ZONE SURFACE EAST,                      !- Name
  Wall,                                   !- Surface Type
  {b8f2e41f-f7d0-4339-8913-eb35599f49ce}, !- Construction Name
  {5ac7f44e-9455-4176-87c0-2e211dfc86c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 14, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {575f0491-812e-418b-9394-a1fc4b005aaf}, !- Handle
  {dfda8ead-42c5-46bf-b0f7-70c5209f2078}, !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53454a17-52a6-4e00-9f37-85e34354e1e5}, !- Handle
  {b7bfc9c9-4f51-45c1-9a6a-356a527bb6af}, !- Name
  *,                                      !- Key Value
  Fan Electric Power,                     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8c7df6ed-5b95-4315-91ad-93c7e491c5dd}, !- Handle
  {2d2a8e27-5c22-4d5e-b754-a17e527a679f}, !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Curve:Quadratic,
  {05566bf3-4bc5-4eed-96dd-9a0733e778a9}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Compact,
  {791f808a-6a21-42e5-bb77-fdd218e50cd8}, !- Handle
  UNITARYSYSTEM:HEATPUMP:AIRTOAIR Heat Pump 1 with OA with DX Cooling Continuous Schedule, !- Name
  {4a09727e-d232-418f-a7ed-28d2febcf9b5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Curve:Cubic,
  {91c9906e-9ab7-4a77-ac61-d9265cd6eee2}, !- Handle
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Surface,
  {1b39f92f-3b7c-4797-aabb-540cadfaf742}, !- Handle
  ZONE SURFACE WEST,                      !- Name
  Wall,                                   !- Surface Type
  {b8f2e41f-f7d0-4339-8913-eb35599f49ce}, !- Construction Name
  {5ac7f44e-9455-4176-87c0-2e211dfc86c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Year,
  {13932102-39f1-444a-84f5-0ecef5889399}, !- Handle
  Cool Setpoints,                         !- Name
  {ca487d81-e54d-4791-9acb-b95baf4f4fd7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {23d5f25e-aaee-44f9-bd3b-c755f870662d}; !- Week Schedule Until Date 1

OS:Curve:Cubic,
  {7e141456-cae5-46a7-ab61-0e0150fdd68f}, !- Handle
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Surface,
  {c620e46b-7830-496e-af96-0ae166b40970}, !- Handle
  ZONE SURFACE SOUTH,                     !- Name
  Wall,                                   !- Surface Type
  {b8f2e41f-f7d0-4339-8913-eb35599f49ce}, !- Construction Name
  {5ac7f44e-9455-4176-87c0-2e211dfc86c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {2f2d7b77-44ce-4e73-9483-588303e8a0fe}, !- Handle
  {dff3f3fa-f126-42f7-910c-7004613f319d}, !- Name
  *,                                      !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {4ec13cda-7b05-4109-82f7-fe425607d502}, !- Handle
  ZONE SURFACE ROOF,                      !- Name
  RoofCeiling,                            !- Surface Type
  {b8f2e41f-f7d0-4339-8913-eb35599f49ce}, !- Construction Name
  {5ac7f44e-9455-4176-87c0-2e211dfc86c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 14, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {dcf7347c-6316-4b06-a830-e0b624797c97}; !- Handle

OS:Rendering:Color,
  {ef7dbf9c-dc32-4511-a02c-83d3c28e55de}, !- Handle
  Rendering Color 1,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae282e33-3c83-41ae-84e2-79103d095cb2}, !- Handle
  Rendering Color 2,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:ClimateZones,
  {63498293-3fb7-48ce-b616-ce3b3b977293}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {ac9c7886-c9de-49b7-9658-ea82002af8c6}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {85fe4ae8-79d1-49d2-a78c-34253c77e133}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {1bbc4671-2224-4227-87dd-bc64a254f315}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {26a2b365-91ed-4e86-a08f-177f3fea2667}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

